//Input feeder information for Taxonomy Feeders with different cases.
//Started on 10/21/09. This version created 29-Sep-2017 11:15:46.
// This version was created to perform FY11 Department of Energy
// analysis on the benefits of the SGIG grant projects.

clock {
	timezone CST+6CDT;
	starttime '2009-01-01 00:00:00';
	stoptime '2010-01-02 00:00:00';
}

#include "appliance_schedules.glm";
#include "water_and_setpoint_schedule_v5.glm";
#include "commercial_schedules.glm";
#set minimum_timestep=4;
#set profiler=1;
#set relax_naming_rules=1;

module tape;

module climate;

module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
	lu_solver "KLU_x64";
};

class player {
	double value;
};

object climate {
	name "IL-Chicago";
	tmyfile "IL-Chicago.tmy2";
	interpolate QUADRATIC;
}

object regulator_configuration {
	name feeder_reg_cfg;
	Control MANUAL;
	band_center 7500.0;
	band_width 120;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}

object line_configuration {
	name line_configuration_30;
	conductor_A underground_line_conductor_2;
	conductor_B underground_line_conductor_2;
	conductor_C underground_line_conductor_2;
	conductor_N underground_line_conductor_2;
	spacing line_spacing_15;
}

object line_configuration {
	name line_configuration_31;
	conductor_B underground_line_conductor_2;
	conductor_N underground_line_conductor_2;
	spacing line_spacing_16;
}

object line_configuration {
	name line_configuration_32;
	conductor_A underground_line_conductor_2;
	conductor_N underground_line_conductor_2;
	spacing line_spacing_17;
}

object line_configuration {
	name line_configuration_33;
	conductor_C underground_line_conductor_2;
	conductor_N underground_line_conductor_2;
	spacing line_spacing_18;
}

object line_configuration {
	name line_configuration_34;
	conductor_C underground_line_conductor_2;
	conductor_N underground_line_conductor_2;
	spacing line_spacing_19;
}

object line_configuration {
	name line_configuration_35;
	conductor_C underground_line_conductor_3;
	conductor_N underground_line_conductor_3;
	spacing line_spacing_18;
}

object line_configuration {
	name line_configuration_36;
	conductor_A overhead_line_conductor_4;
	conductor_B overhead_line_conductor_4;
	conductor_C overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_20;
}

object line_configuration {
	name line_configuration_37;
	conductor_A overhead_line_conductor_4;
	conductor_C overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_21;
}

object line_configuration {
	name line_configuration_38;
	conductor_A overhead_line_conductor_5;
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_21;
}

object line_configuration {
	name line_configuration_39;
	conductor_C underground_line_conductor_6;
	conductor_N underground_line_conductor_6;
	spacing line_spacing_18;
}

object line_configuration {
	name line_configuration_40;
	conductor_A overhead_line_conductor_5;
	conductor_B overhead_line_conductor_5;
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_20;
}

object line_configuration {
	name line_configuration_41;
	conductor_A overhead_line_conductor_7;
	conductor_B overhead_line_conductor_7;
	conductor_C overhead_line_conductor_7;
	conductor_N overhead_line_conductor_7;
	spacing line_spacing_20;
}

object line_configuration {
	name line_configuration_42;
	conductor_C overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_22;
}

object line_configuration {
	name line_configuration_43;
	conductor_A underground_line_conductor_8;
	conductor_B underground_line_conductor_8;
	conductor_C underground_line_conductor_8;
	conductor_N underground_line_conductor_8;
	spacing line_spacing_15;
}

object line_configuration {
	name line_configuration_44;
	conductor_C underground_line_conductor_8;
	conductor_N underground_line_conductor_8;
	spacing line_spacing_18;
}

object line_configuration {
	name line_configuration_45;
	conductor_A underground_line_conductor_6;
	conductor_C underground_line_conductor_6;
	conductor_N underground_line_conductor_6;
	spacing line_spacing_23;
}

object line_configuration {
	name line_configuration_46;
	conductor_A overhead_line_conductor_9;
	conductor_C overhead_line_conductor_9;
	conductor_N overhead_line_conductor_9;
	spacing line_spacing_21;
}

object line_configuration {
	name line_configuration_47;
	conductor_A underground_line_conductor_6;
	conductor_N underground_line_conductor_6;
	spacing line_spacing_17;
}

object line_configuration {
	name line_configuration_48;
	conductor_A underground_line_conductor_10;
	conductor_B underground_line_conductor_10;
	conductor_C underground_line_conductor_10;
	conductor_N underground_line_conductor_10;
	spacing line_spacing_15;
}

object line_configuration {
	name line_configuration_49;
	conductor_A underground_line_conductor_3;
	conductor_B underground_line_conductor_3;
	conductor_C underground_line_conductor_3;
	conductor_N underground_line_conductor_3;
	spacing line_spacing_20;
}

object line_configuration {
	name line_configuration_50;
	conductor_A overhead_line_conductor_9;
	conductor_B overhead_line_conductor_9;
	conductor_C overhead_line_conductor_9;
	conductor_N overhead_line_conductor_9;
	spacing line_spacing_20;
}

object line_configuration {
	name line_configuration_51;
	conductor_A overhead_line_conductor_5;
	conductor_B overhead_line_conductor_5;
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_20;
}

object line_configuration {
	name line_configuration_52;
	conductor_B overhead_line_conductor_9;
	conductor_C overhead_line_conductor_9;
	conductor_N overhead_line_conductor_9;
	spacing line_spacing_24;
}

object line_configuration {
	name line_configuration_53;
	conductor_A overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_25;
}

object line_configuration {
	name line_configuration_54;
	conductor_A overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_25;
}

object line_configuration {
	name line_configuration_55;
	conductor_A underground_line_conductor_3;
	conductor_B underground_line_conductor_3;
	conductor_C underground_line_conductor_3;
	conductor_N underground_line_conductor_3;
	spacing line_spacing_15;
}

object line_configuration {
	name line_configuration_56;
	conductor_A underground_line_conductor_3;
	conductor_N underground_line_conductor_3;
	spacing line_spacing_17;
}

object line_configuration {
	name line_configuration_57;
	conductor_B overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_26;
}

object line_configuration {
	name line_configuration_58;
	conductor_A overhead_line_conductor_11;
	conductor_B overhead_line_conductor_11;
	conductor_C overhead_line_conductor_11;
	conductor_N overhead_line_conductor_11;
	spacing line_spacing_20;
}

object line_configuration {
	name line_configuration_59;
	conductor_A overhead_line_conductor_12;
	conductor_B overhead_line_conductor_12;
	conductor_C overhead_line_conductor_12;
	conductor_N overhead_line_conductor_12;
	spacing line_spacing_20;
}

object line_configuration {
	name line_configuration_60;
	conductor_A overhead_line_conductor_13;
	conductor_B overhead_line_conductor_13;
	conductor_C overhead_line_conductor_13;
	conductor_N overhead_line_conductor_13;
	spacing line_spacing_20;
}

object line_configuration {
	name line_configuration_61;
	conductor_A underground_line_conductor_2;
	conductor_C underground_line_conductor_2;
	conductor_N underground_line_conductor_2;
	spacing line_spacing_23;
}

object line_configuration {
	name line_configuration_62;
	conductor_C overhead_line_conductor_11;
	conductor_N overhead_line_conductor_11;
	spacing line_spacing_22;
}

object line_configuration {
	name line_configuration_63;
	conductor_B underground_line_conductor_2;
	conductor_C underground_line_conductor_2;
	conductor_N underground_line_conductor_2;
	spacing line_spacing_27;
}

object line_configuration {
	name line_configuration_64;
	conductor_A underground_line_conductor_2;
	conductor_B underground_line_conductor_2;
	conductor_N underground_line_conductor_2;
	spacing line_spacing_28;
}

object line_configuration {
	name line_configuration_65;
	conductor_A overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_29;
}

object line_configuration {
	name line_configuration_66;
	conductor_C underground_line_conductor_10;
	conductor_N underground_line_conductor_10;
	spacing line_spacing_18;
}

object line_spacing {
	name line_spacing_15;
	distance_AB 3.0 in;
	distance_BC 3.0 in;
	distance_AC 3.0 in;
	distance_AN 2.0 in;
	distance_BN 2.0 in;
	distance_CN 2.0 in;
}

object line_spacing {
	name line_spacing_16;
	distance_BN 2.0 in;
}

object line_spacing {
	name line_spacing_17;
	distance_AN 2.0 in;
}

object line_spacing {
	name line_spacing_18;
	distance_CN 2.0 in;
}

object line_spacing {
	name line_spacing_19;
	distance_CN 2.0 in;
}

object line_spacing {
	name line_spacing_20;
	distance_AB 48.0 in;
	distance_BC 48.0 in;
	distance_AC 48.0 in;
	distance_AN 36.0 in;
	distance_BN 36.0 in;
	distance_CN 36.0 in;
}

object line_spacing {
	name line_spacing_21;
	distance_AC 48.0 in;
	distance_AN 36.0 in;
	distance_CN 36.0 in;
}

object line_spacing {
	name line_spacing_22;
	distance_CN 36.0 in;
}

object line_spacing {
	name line_spacing_23;
	distance_AC 3.0 in;
	distance_AN 2.0 in;
	distance_CN 2.0 in;
}

object line_spacing {
	name line_spacing_24;
	distance_BC 48.0 in;
	distance_BN 36.0 in;
	distance_CN 36.0 in;
}

object line_spacing {
	name line_spacing_25;
	distance_AN 36.0 in;
}

object line_spacing {
	name line_spacing_26;
	distance_BN 36.0 in;
}

object line_spacing {
	name line_spacing_27;
	distance_BC 3.0 in;
	distance_BN 2.0 in;
	distance_CN 2.0 in;
}

object line_spacing {
	name line_spacing_28;
	distance_AB 3.0 in;
	distance_AN 2.0 in;
	distance_BN 2.0 in;
}

object line_spacing {
	name line_spacing_29;
	distance_AN 48.0 in;
}

object overhead_line_conductor {
	name overhead_line_conductor_4;
	rating.summer.continuous 149.0;
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;
}

object overhead_line_conductor {
	name overhead_line_conductor_5;
	rating.summer.continuous 120.0;
	geometric_mean_radius 0.00700 ft;
	resistance 2.40970;
}

object overhead_line_conductor {
	name overhead_line_conductor_7;
	rating.summer.continuous 533.0;
	geometric_mean_radius 0.02280 ft;
	resistance 0.25800;
}

object overhead_line_conductor {
	name overhead_line_conductor_9;
	rating.summer.continuous 112.0;
	geometric_mean_radius 0.00526 ft;
	resistance 2.39000;
}

object overhead_line_conductor {
	name overhead_line_conductor_11;
	rating.summer.continuous 443.0;
	geometric_mean_radius 0.02270 ft;
	resistance 0.05230;
}

object overhead_line_conductor {
	name overhead_line_conductor_12;
	rating.summer.continuous 605.0;
	geometric_mean_radius 0.02920 ft;
	resistance 0.03180;
}

object overhead_line_conductor {
	name overhead_line_conductor_13;
	rating.summer.continuous 256.0;
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
}

object overhead_line_conductor {
	name overhead_line_conductor_14;
	rating.summer.continuous 334.0;
	geometric_mean_radius 0.00814 ft;
	resistance 0.56300;
}

object transformer_configuration {
	name transformer_configuration_2860;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+330.556j;
}

object transformer_configuration {
	name transformer_configuration_2861;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+376.162j;
}

object transformer_configuration {
	name transformer_configuration_2862;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerA_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
	shunt_impedance 496.060+491.821j;
}

object transformer_configuration {
	name transformer_configuration_2863;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+420.209j;
}

object transformer_configuration {
	name transformer_configuration_2864;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+283.772j;
}

object transformer_configuration {
	name transformer_configuration_2865;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+337.498j;
}

object transformer_configuration {
	name transformer_configuration_2866;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+367.396j;
}

object transformer_configuration {
	name transformer_configuration_2867;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+423.791j;
}

object transformer_configuration {
	name transformer_configuration_2868;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+412.367j;
}

object transformer_configuration {
	name transformer_configuration_2869;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+232.313j;
}

object transformer_configuration {
	name transformer_configuration_2870;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerA_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
	shunt_impedance 443.910+406.065j;
}

object transformer_configuration {
	name transformer_configuration_2871;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerA_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
	shunt_impedance 652.510+685.901j;
}

object transformer_configuration {
	name transformer_configuration_2872;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+375.111j;
}

object transformer_configuration {
	name transformer_configuration_2873;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+406.257j;
}

object transformer_configuration {
	name transformer_configuration_2874;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+417.112j;
}

object transformer_configuration {
	name transformer_configuration_2875;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+411.224j;
}

object transformer_configuration {
	name transformer_configuration_2876;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerB_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
	shunt_impedance 496.060+500.169j;
}

object transformer_configuration {
	name transformer_configuration_2877;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+251.762j;
}

object transformer_configuration {
	name transformer_configuration_2878;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+353.392j;
}

object transformer_configuration {
	name transformer_configuration_2879;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
	shunt_impedance 318.750+323.022j;
}

object transformer_configuration {
	name transformer_configuration_2880;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerB_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
	shunt_impedance 443.910+375.281j;
}

object transformer_configuration {
	name transformer_configuration_2881;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+381.529j;
}

object transformer_configuration {
	name transformer_configuration_2882;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+395.793j;
}

object transformer_configuration {
	name transformer_configuration_2883;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+320.240j;
}

object transformer_configuration {
	name transformer_configuration_2884;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+323.522j;
}

object transformer_configuration {
	name transformer_configuration_2885;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerB_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
	shunt_impedance 443.910+412.503j;
}

object transformer_configuration {
	name transformer_configuration_2886;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerB_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
	shunt_impedance 652.510+564.550j;
}

object transformer_configuration {
	name transformer_configuration_2887;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+245.631j;
}

object transformer_configuration {
	name transformer_configuration_2888;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+327.255j;
}

object transformer_configuration {
	name transformer_configuration_2889;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+367.193j;
}

object transformer_configuration {
	name transformer_configuration_2890;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
	shunt_impedance 496.060+517.894j;
}

object transformer_configuration {
	name transformer_configuration_2891;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
	shunt_impedance 443.910+377.206j;
}

object transformer_configuration {
	name transformer_configuration_2892;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
	shunt_impedance 652.510+638.922j;
}

object transformer_configuration {
	name transformer_configuration_2893;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+310.645j;
}

object transformer_configuration {
	name transformer_configuration_2894;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerC_rating 5.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+351.800j;
}

object transformer_configuration {
	name transformer_configuration_2895;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
	shunt_impedance 339.610+335.637j;
}

object transformer_configuration {
	name transformer_configuration_2896;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
	shunt_impedance 318.750+357.835j;
}

object transformer_configuration {
	name transformer_configuration_2897;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+323.580j;
}

object transformer_configuration {
	name transformer_configuration_2898;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 297.890+324.956j;
}

object transformer_configuration {
	name transformer_configuration_2899;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
	shunt_impedance 391.760+346.542j;
}

object transformer_configuration {
	name transformer_configuration_2900;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
	shunt_impedance 308.320+347.093j;
}

object transformer_configuration {
	name transformer_configuration_2901;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
	shunt_impedance 443.910+508.389j;
}

object transformer_configuration {
	name transformer_configuration_2902;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
	shunt_impedance 365.685+289.739j;
}

object transformer_configuration {
	name transformer_configuration_2903;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
	shunt_impedance 350.040+343.862j;
}

object transformer_configuration {
	name transformer_configuration_3389;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 525.0;
	powerA_rating 175.0;
	powerB_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00019;
	reactance 0.00095;
	shunt_impedance 1382.610+1292.452j;
}

object transformer_configuration {
	name transformer_configuration_3390;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 10.0;
	powerB_rating 10.0;
	powerC_rating 10.0;
	resistance 0.00333;
	reactance 0.01667;
	shunt_impedance 350.040+355.519j;
}

object transformer_configuration {
	name transformer_configuration_3391;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 45.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00222;
	reactance 0.01111;
	shunt_impedance 381.330+348.908j;
}

object transformer_configuration {
	name transformer_configuration_3392;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 225.0;
	powerA_rating 75.0;
	powerB_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00044;
	reactance 0.00222;
	shunt_impedance 756.810+777.928j;
}

object transformer_configuration {
	name transformer_configuration_3393;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 45.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00222;
	reactance 0.01111;
	shunt_impedance 381.330+404.099j;
}

object transformer_configuration {
	name transformer_configuration_3394;
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerA_rating 25.0;
	powerB_rating 0.0;
	powerC_rating 0.0;
	resistance 0.00400;
	reactance 0.02000;
	shunt_impedance 339.610+347.921j;
}

object transformer_configuration {
	name transformer_configuration_3395;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 300.0;
	powerA_rating 100.0;
	powerB_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00033;
	reactance 0.00167;
	shunt_impedance 913.260+902.452j;
}

object transformer_configuration {
	name transformer_configuration_3396;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
	shunt_impedance 339.610+295.820j;
}

object transformer_configuration {
	name transformer_configuration_3397;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.01;
	reactance 0.05;
	shunt_impedance 308.320+310.095j;
}

object triplex_line_conductor {
	name triplex_4/0 AA;
	resistance 0.48;
	geometric_mean_radius 0.0158;
}

object triplex_line_configuration {
	name triplex_line_configuration_1;
	conductor_1 triplex_4/0 AA;
	conductor_2 triplex_4/0 AA;
	conductor_N triplex_4/0 AA;
	insulation_thickness 0.08;
	diameter 0.522;
}

object underground_line_conductor {
	name underground_line_conductor_2;
	rating.summer.continuous 112.0;
	outer_diameter 1.09;
	conductor_gmr 0.0088 ft;
	conductor_diameter 0.292;
	conductor_resistance 1.38336;
	neutral_gmr 0.0348162687755351 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 6.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor {
	name underground_line_conductor_3;
	rating.summer.continuous 214.0;
	outer_diameter 1.32;
	conductor_gmr 0.0177 ft;
	conductor_diameter 0.528;
	conductor_resistance 0.433488;
	neutral_gmr 0.0485380344339232 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 11.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor {
	name underground_line_conductor_6;
	rating.summer.continuous 142.0;
	outer_diameter 1.27;
	conductor_gmr 0.01142 ft;
	conductor_diameter 0.362;
	conductor_resistance 0.88704;
	neutral_gmr 0.0489686771417213 ft;
	neutral_resistance 13.86528;
	neutral_diameter 0.0641;
	neutral_strands 16.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor {
	name underground_line_conductor_8;
	rating.summer.continuous 425.0;
	outer_diameter 1.96;
	conductor_gmr 0.0321 ft;
	conductor_diameter 0.998;
	conductor_resistance 0.122496;
	neutral_gmr 0.0751564095285873 ft;
	neutral_resistance 5.3856;
	neutral_diameter 0.1019;
	neutral_strands 15.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor {
	name underground_line_conductor_10;
	rating.summer.continuous 488.0;
	outer_diameter 2.15;
	conductor_gmr 0.0371 ft;
	conductor_diameter 1.152;
	conductor_resistance 0.091872;
	neutral_gmr 0.0842565914341201 ft;
	neutral_resistance 5.3856;
	neutral_diameter 0.1019;
	neutral_strands 20.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object transformer_configuration {
	name trans_config_to_feeder;
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 230000;
	secondary_voltage 12470.000;
	power_rating 4.0 MVA;
	impedance 0.00033+0.0022j;
}

object meter {
	name network_node;
	bustype SWING;
	nominal_voltage 230000;
	object player {
		property voltage_A;
		loop 100;
		file V_A.player;
		};
	object player {
		property voltage_B;
		loop 100;
		file V_B.player;
		};
	object player {
		property voltage_C;
		loop 100;
		file V_C.player;
		};
	phases ABCN;
}

object transformer {
	name substation_transformer;
	from network_node;
	to R2-12-47-3_node_832;
	phases ABCN;
	configuration trans_config_to_feeder;
}

object regulator {
	name R2-12-47-3_reg_1;
	from R2-12-47-3_node_832;
	to R2-12-47-3_meter_12_comm;
	phases ABCN;
	configuration feeder_reg_cfg;
}

object capacitor {
	name R2-12-47-3_cap_1;
	phases AN;
	pt_phase C;
	parent R2-12-47-3_node_3;
	phases_connected A;
	control MANUAL;
	capacitor_A 0.3 MVAr;
	capacitor_B 0.3 MVAr;
	capacitor_C 0.3 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7200;
	nominal_voltage 7200;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_1;
	phases ABCN;
	from R2-12-47-3_node_228;
	to R2-12-47-3_node_265;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_2;
	phases ABCN;
	from R2-12-47-3_node_232;
	to R2-12-47-3_node_272;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_3;
	phases ABCN;
	from R2-12-47-3_node_65;
	to R2-12-47-3_node_628;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_4;
	phases ACN;
	from R2-12-47-3_node_39;
	to R2-12-47-3_node_40;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_5;
	phases ABCN;
	from R2-12-47-3_node_66;
	to R2-12-47-3_node_535;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_6;
	phases ABCN;
	from R2-12-47-3_node_59;
	to R2-12-47-3_node_45;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_7;
	phases ABCN;
	from R2-12-47-3_node_61;
	to R2-12-47-3_node_63;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_8;
	phases CN;
	from R2-12-47-3_node_82;
	to R2-12-47-3_node_81;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_9;
	phases ABCN;
	from R2-12-47-3_node_71;
	to R2-12-47-3_node_72;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_10;
	phases CN;
	from R2-12-47-3_node_71;
	to R2-12-47-3_node_74;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_11;
	phases CN;
	from R2-12-47-3_node_98;
	to R2-12-47-3_node_99;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_12;
	phases ABCN;
	from R2-12-47-3_node_88;
	to R2-12-47-3_node_89;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_13;
	phases ABCN;
	from R2-12-47-3_node_90;
	to R2-12-47-3_node_91;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_14;
	phases AN;
	from R2-12-47-3_node_148;
	to R2-12-47-3_node_120;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_15;
	phases ABCN;
	from R2-12-47-3_node_146;
	to R2-12-47-3_node_114;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_16;
	phases ABCN;
	from R2-12-47-3_node_145;
	to R2-12-47-3_node_149;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_17;
	phases CN;
	from R2-12-47-3_node_171;
	to R2-12-47-3_node_170;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_18;
	phases ABCN;
	from R2-12-47-3_node_749;
	to R2-12-47-3_node_748;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_19;
	phases ABCN;
	from R2-12-47-3_node_757;
	to R2-12-47-3_node_776;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_20;
	phases BN;
	from R2-12-47-3_node_214;
	to R2-12-47-3_node_209;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_21;
	phases ABCN;
	from R2-12-47-3_node_215;
	to R2-12-47-3_node_243;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_22;
	phases ABCN;
	from R2-12-47-3_node_216;
	to R2-12-47-3_node_212;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_23;
	phases CN;
	from R2-12-47-3_node_70;
	to R2-12-47-3_node_222;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_24;
	phases ACN;
	from R2-12-47-3_node_68;
	to R2-12-47-3_node_236;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_25;
	phases CN;
	from R2-12-47-3_node_54;
	to R2-12-47-3_node_32;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_26;
	phases CN;
	from R2-12-47-3_node_90;
	to R2-12-47-3_node_242;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_27;
	phases CN;
	from R2-12-47-3_node_105;
	to R2-12-47-3_node_512;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_28;
	phases CN;
	from R2-12-47-3_node_107;
	to R2-12-47-3_node_253;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_29;
	phases ABCN;
	from R2-12-47-3_node_7;
	to R2-12-47-3_node_8;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_30;
	phases ABCN;
	from R2-12-47-3_node_294;
	to R2-12-47-3_node_297;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_31;
	phases ABCN;
	from R2-12-47-3_node_294;
	to R2-12-47-3_node_298;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_32;
	phases ABCN;
	from R2-12-47-3_node_467;
	to R2-12-47-3_node_469;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_33;
	phases AN;
	from R2-12-47-3_node_467;
	to R2-12-47-3_node_471;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_34;
	phases AN;
	from R2-12-47-3_node_473;
	to R2-12-47-3_node_475;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_35;
	phases ABCN;
	from R2-12-47-3_node_454;
	to R2-12-47-3_node_517;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_36;
	phases ABCN;
	from R2-12-47-3_node_632;
	to R2-12-47-3_node_811;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_37;
	phases ABCN;
	from R2-12-47-3_node_632;
	to R2-12-47-3_node_635;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_38;
	phases ABCN;
	from R2-12-47-3_node_645;
	to R2-12-47-3_node_807;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_39;
	phases ABCN;
	from R2-12-47-3_node_645;
	to R2-12-47-3_node_646;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_40;
	phases ABCN;
	from R2-12-47-3_node_650;
	to R2-12-47-3_node_815;
	current_limit 50000;
	status CLOSED;
}

object fuse {
	name R2-12-47-3_fuse_41;
	phases ABCN;
	from R2-12-47-3_node_685;
	to R2-12-47-3_node_684;
	current_limit 50000;
	status CLOSED;
}

object node {
	name R2-12-47-3_load_1;
	parent R2-12-47-3_meter_1;
	phases ABCN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_2;
	parent R2-12-47-3_meter_2;
	phases ABCN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_3;
	parent R2-12-47-3_meter_3;
	phases ABCN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_4;
	parent R2-12-47-3_meter_4;
	phases ABCN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_5;
	parent R2-12-47-3_meter_5;
	phases ABCN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_6;
	parent R2-12-47-3_meter_6;
	phases ABCN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_7;
	parent R2-12-47-3_meter_7;
	phases ABCN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_8;
	parent R2-12-47-3_meter_8;
	phases ABCN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_9;
	parent R2-12-47-3_meter_9;
	phases AN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_10;
	parent R2-12-47-3_meter_10;
	phases AN;
	nominal_voltage 480.00;
}

object node {
	name R2-12-47-3_load_11;
	parent R2-12-47-3_meter_11;
	phases ABCN;
	nominal_voltage 480.00;
}

object meter {
	name R2-12-47-3_meter_1;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_2;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_3;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_4;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_5;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_6;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_7;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_8;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_9;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_10;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_11;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 480;
}

object meter {
	name R2-12-47-3_meter_12;
	phases ABCN;
	nominal_voltage 480;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
}

object node {
	name R2-12-47-3_node_1;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_2;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_3;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_4;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_5;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_6;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_7;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_8;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_9;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_10;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_11;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_12;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_13;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_14;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_15;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_16;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_17;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_18;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_19;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_20;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_21;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_22;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_23;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_24;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_25;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_26;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_27;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_28;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_29;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_30;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_31;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_32;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_33;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_34;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_35;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_36;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_37;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_38;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_39;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_40;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_41;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_42;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_43;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_44;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_45;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_46;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_47;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_48;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_49;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_50;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_51;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_52;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_53;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_54;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_55;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_56;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_57;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_58;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_59;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_60;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_61;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_62;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_63;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_64;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_65;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_66;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_67;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_68;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_69;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_70;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_71;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_72;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_73;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_74;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_75;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_76;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_77;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_78;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_79;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_80;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_81;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_82;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_83;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_84;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_85;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_86;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_87;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_88;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_89;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_90;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_91;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_92;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_93;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_94;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_95;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_96;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_97;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_98;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_99;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_100;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_101;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_102;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_103;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_104;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_105;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_106;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_107;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_108;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_109;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_110;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_111;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_112;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_113;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_114;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_115;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_116;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_117;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_118;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_119;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_120;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_121;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_122;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_123;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_124;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_125;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_126;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_127;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_128;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_129;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_130;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_131;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_132;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_133;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_134;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_135;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_136;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_137;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_138;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_139;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_140;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_141;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_142;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_143;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_144;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_145;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_146;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_147;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_148;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_149;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_150;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_151;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_152;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_153;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_154;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_155;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_156;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_157;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_158;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_159;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_160;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_161;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_162;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_163;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_164;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_165;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_166;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_167;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_168;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_169;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_170;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_171;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_172;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_173;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_174;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_175;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_176;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_177;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_178;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_179;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_180;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_181;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_182;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_183;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_184;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_185;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_186;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_187;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_188;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_189;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_190;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_191;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_192;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_193;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_194;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_195;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_196;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_197;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_198;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_199;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_200;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_201;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_202;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_203;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_204;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_205;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_206;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_207;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_208;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_209;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_210;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_211;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_212;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_213;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_214;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_215;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_216;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_217;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_218;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_219;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_220;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_221;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_222;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_223;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_224;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_225;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_226;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_227;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_228;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_229;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_230;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_231;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_232;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_233;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_234;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_235;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_236;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_237;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_238;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_239;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_240;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_241;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_242;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_243;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_244;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_245;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_246;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_247;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_248;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_249;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_250;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_251;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_252;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_253;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_254;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_255;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_256;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_257;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_258;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_259;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_260;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_261;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_262;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_263;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_264;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_265;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_266;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_267;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_268;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_269;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_270;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_271;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_272;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_273;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_274;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_275;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_276;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_277;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_278;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_279;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_280;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_281;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_282;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_283;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_284;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_285;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_286;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_287;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_288;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_289;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_290;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_291;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_292;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_293;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_294;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_295;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_296;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_297;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_298;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_299;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_300;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_301;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_302;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_303;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_304;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_305;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_306;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_307;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_308;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_309;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_310;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_311;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_312;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_313;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_314;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_315;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_316;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_317;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_318;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_319;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_320;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_321;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_322;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_323;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_324;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_325;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_326;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_327;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_328;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_329;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_330;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_331;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_332;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_333;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_334;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_335;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_336;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_337;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_338;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_339;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_340;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_341;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_342;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_343;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_344;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_345;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_346;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_347;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_348;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_349;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_350;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_351;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_352;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_353;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_354;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_355;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_356;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_357;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_358;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_359;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_360;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_361;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_362;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_363;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_364;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_365;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_366;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_367;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_368;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_369;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_370;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_371;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_372;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_373;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_374;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_375;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_376;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_377;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_378;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_379;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_380;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_381;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_382;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_383;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_384;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_385;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_386;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_387;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_388;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_389;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_390;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_391;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_392;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_393;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_394;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_395;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_396;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_397;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_398;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_399;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_400;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_401;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_402;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_403;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_404;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_405;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_406;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_407;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_408;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_409;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_410;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_411;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_412;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_413;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_414;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_415;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_416;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_417;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_418;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_419;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_420;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_421;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_422;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_423;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_424;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_425;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_426;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_427;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_428;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_429;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_430;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_431;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_432;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_433;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_434;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_435;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_436;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_437;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_438;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_439;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_440;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_441;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_442;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_443;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_444;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_445;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_446;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_447;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_448;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_449;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_450;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_451;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_452;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_453;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_454;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_455;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_456;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_457;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_458;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_459;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_460;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_461;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_462;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_463;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_464;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_465;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_466;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_467;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_468;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_469;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_470;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_471;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_472;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_473;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_474;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_475;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_476;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_477;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_478;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_479;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_480;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_481;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_482;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_483;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_484;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_485;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_486;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_487;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_488;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_489;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_490;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_491;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_492;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_493;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_494;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_495;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_496;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_497;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_498;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_499;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_500;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_501;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_502;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_503;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_504;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_505;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_506;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_507;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_508;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_509;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_510;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_511;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_512;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_513;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_514;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_515;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_516;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_517;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_518;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_519;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_520;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_521;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_522;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_523;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_524;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_525;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_526;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_527;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_528;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_529;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_530;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_531;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_532;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_533;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_534;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_535;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_536;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_537;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_538;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_539;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_540;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_541;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_542;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_543;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_544;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_545;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_546;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_547;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_548;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_549;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_550;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_551;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_552;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_553;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_554;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_555;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_556;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_557;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_558;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_559;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_560;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_561;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_562;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_563;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_564;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_565;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_566;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_567;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_568;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_569;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_570;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_571;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_572;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_573;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_574;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_575;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_576;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_577;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_578;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_579;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_580;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_581;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_582;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_583;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_584;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_585;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_586;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_587;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_588;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_589;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_590;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_591;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_592;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_593;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_594;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_595;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_596;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_597;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_598;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_599;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_600;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_601;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_602;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_603;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_604;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_605;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_606;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_607;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_608;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_609;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_610;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_611;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_612;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_613;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_614;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_615;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_616;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_617;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_618;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_619;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_620;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_621;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_622;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_623;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_624;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_625;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_626;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_627;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_628;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_629;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_630;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_631;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_632;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_633;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_634;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_635;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_636;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_637;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_638;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_639;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_640;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_641;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_642;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_643;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_644;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_645;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_646;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_647;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_648;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_649;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_650;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_651;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_652;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_653;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_654;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_655;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_656;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_657;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_658;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_659;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_660;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_661;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_662;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_663;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_664;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_665;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_666;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_667;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_668;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_669;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_670;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_671;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_672;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_673;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_674;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_675;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_676;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_677;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_678;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_679;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_680;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_681;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_682;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_683;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_684;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_685;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_686;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_687;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_688;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_689;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_690;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_691;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_692;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_693;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_694;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_695;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_696;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_697;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_698;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_699;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_700;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_701;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_702;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_703;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_704;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_705;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_706;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_707;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_708;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_709;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_710;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_711;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_712;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_713;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_714;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_715;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_716;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_717;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_718;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_719;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_720;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_721;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_722;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_723;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_724;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_725;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_726;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_727;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_728;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_729;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_730;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_731;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_732;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_733;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_734;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_735;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_736;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_737;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_738;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_739;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_740;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_741;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_742;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_743;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_744;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_745;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_746;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_747;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_748;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_749;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_750;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_751;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_752;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_753;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_754;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_755;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_756;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_757;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_758;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_759;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_760;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_761;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_762;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_763;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_764;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_765;
	parent R2-12-47-3_meter_12;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_766;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_767;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_768;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_769;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_770;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_771;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_772;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_773;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_774;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_775;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_776;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_777;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_778;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_779;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_780;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_781;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_782;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_783;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_784;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_785;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_786;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_787;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_788;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_789;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_790;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_791;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_792;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_793;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_794;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_795;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_796;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_797;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_798;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_799;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_800;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_801;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_802;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_803;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_804;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_805;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_806;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_807;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_808;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_809;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_810;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_811;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_812;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_813;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_814;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_815;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_816;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_817;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_818;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_819;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_820;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_821;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_822;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_823;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_824;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_825;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_826;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_827;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_828;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_829;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_830;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_831;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node {
	name R2-12-47-3_node_832;
	phases ABCN;
	nominal_voltage 7200;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_1;
	phases ABCN;
	from R2-12-47-3_node_535;
	to R2-12-47-3_node_534;
	length 76.990;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_2;
	phases ACN;
	from R2-12-47-3_node_41;
	to R2-12-47-3_node_42;
	length 174.679;
	configuration line_configuration_37;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_3;
	phases ACN;
	from R2-12-47-3_node_39;
	to R2-12-47-3_node_41;
	length 330.700;
	configuration line_configuration_38;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_4;
	phases ABCN;
	from R2-12-47-3_node_46;
	to R2-12-47-3_node_48;
	length 140.655;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_5;
	phases ABCN;
	from R2-12-47-3_node_48;
	to R2-12-47-3_node_49;
	length 291.567;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_6;
	phases ABCN;
	from R2-12-47-3_node_49;
	to R2-12-47-3_node_50;
	length 291.051;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_7;
	phases ABCN;
	from R2-12-47-3_node_47;
	to R2-12-47-3_node_46;
	length 321.700;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_8;
	phases ABCN;
	from R2-12-47-3_node_53;
	to R2-12-47-3_node_52;
	length 233.437;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_9;
	phases ABCN;
	from R2-12-47-3_node_54;
	to R2-12-47-3_node_53;
	length 206.673;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_10;
	phases ABCN;
	from R2-12-47-3_node_56;
	to R2-12-47-3_node_55;
	length 63.867;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_11;
	phases ABCN;
	from R2-12-47-3_node_57;
	to R2-12-47-3_node_56;
	length 177.660;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_12;
	phases ABCN;
	from R2-12-47-3_node_58;
	to R2-12-47-3_node_57;
	length 183.993;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_13;
	phases ABCN;
	from R2-12-47-3_node_59;
	to R2-12-47-3_node_58;
	length 202.304;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_14;
	phases ABCN;
	from R2-12-47-3_node_60;
	to R2-12-47-3_node_59;
	length 206.681;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_15;
	phases ABCN;
	from R2-12-47-3_node_61;
	to R2-12-47-3_node_60;
	length 179.512;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_16;
	phases ABCN;
	from R2-12-47-3_node_65;
	to R2-12-47-3_node_61;
	length 195.668;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_17;
	phases ABCN;
	from R2-12-47-3_node_66;
	to R2-12-47-3_node_65;
	length 269.008;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_18;
	phases ABCN;
	from R2-12-47-3_node_70;
	to R2-12-47-3_node_71;
	length 234.300;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_19;
	phases ABCN;
	from R2-12-47-3_node_69;
	to R2-12-47-3_node_68;
	length 979.222;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_20;
	phases ABCN;
	from R2-12-47-3_node_76;
	to R2-12-47-3_node_66;
	length 192.458;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_21;
	phases CN;
	from R2-12-47-3_node_81;
	to R2-12-47-3_node_80;
	length 56.847;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_22;
	phases CN;
	from R2-12-47-3_node_80;
	to R2-12-47-3_node_79;
	length 311.070;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_23;
	phases ABCN;
	from R2-12-47-3_node_82;
	to R2-12-47-3_node_76;
	length 579.600;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_24;
	phases ABCN;
	from R2-12-47-3_node_83;
	to R2-12-47-3_node_82;
	length 191.976;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_25;
	phases ABCN;
	from R2-12-47-3_node_88;
	to R2-12-47-3_node_87;
	length 173.872;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_26;
	phases ABCN;
	from R2-12-47-3_node_90;
	to R2-12-47-3_node_88;
	length 247.579;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_27;
	phases ABCN;
	from R2-12-47-3_node_92;
	to R2-12-47-3_node_90;
	length 163.832;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_28;
	phases ABCN;
	from R2-12-47-3_node_93;
	to R2-12-47-3_node_92;
	length 182.171;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_29;
	phases ABCN;
	from R2-12-47-3_node_94;
	to R2-12-47-3_node_93;
	length 188.327;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_30;
	phases ABCN;
	from R2-12-47-3_node_52;
	to R2-12-47-3_node_94;
	length 241.033;
	configuration line_configuration_41;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_31;
	phases CN;
	from R2-12-47-3_node_98;
	to R2-12-47-3_node_97;
	length 200.720;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_32;
	phases CN;
	from R2-12-47-3_node_100;
	to R2-12-47-3_node_98;
	length 281.016;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_33;
	phases CN;
	from R2-12-47-3_node_101;
	to R2-12-47-3_node_100;
	length 111.159;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_34;
	phases CN;
	from R2-12-47-3_node_102;
	to R2-12-47-3_node_101;
	length 69.132;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_35;
	phases ABCN;
	from R2-12-47-3_node_103;
	to R2-12-47-3_node_108;
	length 138.623;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_36;
	phases CN;
	from R2-12-47-3_node_27;
	to R2-12-47-3_node_102;
	length 15.980;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_37;
	phases ABCN;
	from R2-12-47-3_node_27;
	to R2-12-47-3_node_103;
	length 17.701;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_38;
	phases ABCN;
	from R2-12-47-3_node_104;
	to R2-12-47-3_node_27;
	length 31.600;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_39;
	phases ABCN;
	from R2-12-47-3_node_105;
	to R2-12-47-3_node_104;
	length 297.336;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_40;
	phases ABCN;
	from R2-12-47-3_node_106;
	to R2-12-47-3_node_105;
	length 327.390;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_41;
	phases ABCN;
	from R2-12-47-3_node_107;
	to R2-12-47-3_node_106;
	length 322.031;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_42;
	phases ABCN;
	from R2-12-47-3_node_68;
	to R2-12-47-3_node_107;
	length 949.397;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_43;
	phases ABCN;
	from R2-12-47-3_node_108;
	to R2-12-47-3_node_109;
	length 169.281;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_44;
	phases ABCN;
	from R2-12-47-3_node_109;
	to R2-12-47-3_node_247;
	length 165.223;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_45;
	phases ABCN;
	from R2-12-47-3_node_110;
	to R2-12-47-3_node_573;
	length 261.276;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_46;
	phases ABCN;
	from R2-12-47-3_node_111;
	to R2-12-47-3_node_112;
	length 254.031;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_47;
	phases CN;
	from R2-12-47-3_node_97;
	to R2-12-47-3_node_96;
	length 130.138;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_48;
	phases CN;
	from R2-12-47-3_node_96;
	to R2-12-47-3_node_95;
	length 371.677;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_49;
	phases ACN;
	from R2-12-47-3_node_116;
	to R2-12-47-3_node_39;
	length 340.200;
	configuration line_configuration_38;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_50;
	phases ACN;
	from R2-12-47-3_node_117;
	to R2-12-47-3_node_116;
	length 351.211;
	configuration line_configuration_38;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_51;
	phases ACN;
	from R2-12-47-3_node_86;
	to R2-12-47-3_node_117;
	length 266.753;
	configuration line_configuration_46;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_52;
	phases ACN;
	from R2-12-47-3_node_148;
	to R2-12-47-3_node_86;
	length 366.056;
	configuration line_configuration_46;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_53;
	phases ACN;
	from R2-12-47-3_node_145;
	to R2-12-47-3_node_148;
	length 345.116;
	configuration line_configuration_46;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_54;
	phases ABCN;
	from R2-12-47-3_node_115;
	to R2-12-47-3_node_145;
	length 203.427;
	configuration line_configuration_50;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_55;
	phases ABCN;
	from R2-12-47-3_node_146;
	to R2-12-47-3_node_115;
	length 384.269;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_56;
	phases ABCN;
	from R2-12-47-3_node_143;
	to R2-12-47-3_node_146;
	length 351.912;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_57;
	phases ABCN;
	from R2-12-47-3_node_112;
	to R2-12-47-3_node_142;
	length 10.000;
	configuration line_configuration_51;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_58;
	phases BCN;
	from R2-12-47-3_node_142;
	to R2-12-47-3_node_144;
	length 10.000;
	configuration line_configuration_52;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_59;
	phases BCN;
	from R2-12-47-3_node_144;
	to R2-12-47-3_node_147;
	length 178.061;
	configuration line_configuration_52;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_60;
	phases ABCN;
	from R2-12-47-3_node_142;
	to R2-12-47-3_node_143;
	length 7.100;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_61;
	phases AN;
	from R2-12-47-3_node_146;
	to R2-12-47-3_node_710;
	length 35.300;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_62;
	phases AN;
	from R2-12-47-3_node_710;
	to R2-12-47-3_node_711;
	length 181.200;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_63;
	phases AN;
	from R2-12-47-3_node_710;
	to R2-12-47-3_node_712;
	length 107.146;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_64;
	phases AN;
	from R2-12-47-3_node_712;
	to R2-12-47-3_node_713;
	length 69.400;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_65;
	phases AN;
	from R2-12-47-3_node_712;
	to R2-12-47-3_node_714;
	length 114.400;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_66;
	phases AN;
	from R2-12-47-3_node_714;
	to R2-12-47-3_node_715;
	length 380.700;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_67;
	phases AN;
	from R2-12-47-3_node_715;
	to R2-12-47-3_node_716;
	length 139.000;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_68;
	phases AN;
	from R2-12-47-3_node_716;
	to R2-12-47-3_node_717;
	length 141.100;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_69;
	phases AN;
	from R2-12-47-3_node_717;
	to R2-12-47-3_node_718;
	length 107.683;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_70;
	phases AN;
	from R2-12-47-3_node_718;
	to R2-12-47-3_node_719;
	length 133.700;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_71;
	phases AN;
	from R2-12-47-3_node_718;
	to R2-12-47-3_node_720;
	length 159.800;
	configuration line_configuration_54;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_72;
	phases CN;
	from R2-12-47-3_node_172;
	to R2-12-47-3_node_152;
	length 236.462;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_73;
	phases CN;
	from R2-12-47-3_node_175;
	to R2-12-47-3_node_173;
	length 222.250;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_74;
	phases CN;
	from R2-12-47-3_node_173;
	to R2-12-47-3_node_171;
	length 227.794;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_75;
	phases CN;
	from R2-12-47-3_node_203;
	to R2-12-47-3_node_201;
	length 168.221;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_76;
	phases ABCN;
	from R2-12-47-3_node_89;
	to R2-12-47-3_node_203;
	length 74.158;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_77;
	phases CN;
	from R2-12-47-3_node_242;
	to R2-12-47-3_node_202;
	length 142.575;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_78;
	phases CN;
	from R2-12-47-3_node_202;
	to R2-12-47-3_node_200;
	length 217.459;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_79;
	phases CN;
	from R2-12-47-3_node_200;
	to R2-12-47-3_node_196;
	length 230.400;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_80;
	phases CN;
	from R2-12-47-3_node_196;
	to R2-12-47-3_node_192;
	length 232.082;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_81;
	phases CN;
	from R2-12-47-3_node_192;
	to R2-12-47-3_node_175;
	length 237.447;
	configuration line_configuration_42;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_82;
	phases BN;
	from R2-12-47-3_node_209;
	to R2-12-47-3_node_208;
	length 146.902;
	configuration line_configuration_57;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_83;
	phases BN;
	from R2-12-47-3_node_208;
	to R2-12-47-3_node_207;
	length 214.743;
	configuration line_configuration_57;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_84;
	phases BN;
	from R2-12-47-3_node_207;
	to R2-12-47-3_node_206;
	length 160.446;
	configuration line_configuration_57;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_85;
	phases BN;
	from R2-12-47-3_node_206;
	to R2-12-47-3_node_205;
	length 172.810;
	configuration line_configuration_57;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_86;
	phases BN;
	from R2-12-47-3_node_205;
	to R2-12-47-3_node_204;
	length 197.942;
	configuration line_configuration_57;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_87;
	phases ABCN;
	from R2-12-47-3_node_214;
	to R2-12-47-3_node_213;
	length 173.781;
	configuration line_configuration_58;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_88;
	phases ABCN;
	from R2-12-47-3_node_215;
	to R2-12-47-3_node_214;
	length 238.447;
	configuration line_configuration_58;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_89;
	phases ABCN;
	from R2-12-47-3_node_216;
	to R2-12-47-3_node_215;
	length 219.430;
	configuration line_configuration_58;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_90;
	phases ABCN;
	from R2-12-47-3_node_217;
	to R2-12-47-3_node_216;
	length 233.083;
	configuration line_configuration_58;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_91;
	phases ABCN;
	from R2-12-47-3_node_87;
	to R2-12-47-3_node_217;
	length 91.032;
	configuration line_configuration_58;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_92;
	phases ABCN;
	from R2-12-47-3_node_55;
	to R2-12-47-3_node_228;
	length 108.060;
	configuration line_configuration_59;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_93;
	phases ABCN;
	from R2-12-47-3_node_228;
	to R2-12-47-3_node_229;
	length 291.397;
	configuration line_configuration_59;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_94;
	phases ABCN;
	from R2-12-47-3_node_229;
	to R2-12-47-3_node_230;
	length 291.697;
	configuration line_configuration_59;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_95;
	phases ABCN;
	from R2-12-47-3_node_230;
	to R2-12-47-3_node_231;
	length 311.130;
	configuration line_configuration_59;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_96;
	phases ABCN;
	from R2-12-47-3_node_231;
	to R2-12-47-3_node_232;
	length 296.326;
	configuration line_configuration_59;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_97;
	phases ABCN;
	from R2-12-47-3_node_232;
	to R2-12-47-3_node_233;
	length 298.659;
	configuration line_configuration_59;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_98;
	phases ABCN;
	from R2-12-47-3_node_233;
	to R2-12-47-3_node_234;
	length 290.327;
	configuration line_configuration_59;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_99;
	phases ABCN;
	from R2-12-47-3_node_234;
	to R2-12-47-3_node_44;
	length 40.253;
	configuration line_configuration_60;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_100;
	phases ABCN;
	from R2-12-47-3_node_247;
	to R2-12-47-3_node_110;
	length 168.308;
	configuration line_configuration_40;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_101;
	phases CN;
	from R2-12-47-3_node_327;
	to R2-12-47-3_node_328;
	length 119.600;
	configuration line_configuration_62;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_102;
	phases CN;
	from R2-12-47-3_node_329;
	to R2-12-47-3_node_368;
	length 17.117;
	configuration line_configuration_62;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_103;
	phases CN;
	from R2-12-47-3_node_319;
	to R2-12-47-3_node_825;
	length 279.956;
	configuration line_configuration_62;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_104;
	phases AN;
	from R2-12-47-3_node_475;
	to R2-12-47-3_node_476;
	length 129.100;
	configuration line_configuration_65;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_105;
	phases ABCN;
	from R2-12-47-3_node_534;
	to R2-12-47-3_node_70;
	length 168.600;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_106;
	phases ABCN;
	from R2-12-47-3_node_535;
	to R2-12-47-3_node_69;
	length 253.200;
	configuration line_configuration_36;
}

object overhead_line {
	groupid Distribution_Line;
	name R2-12-47-3_ol_107;
	phases ABCN;
	from R2-12-47-3_node_573;
	to R2-12-47-3_node_111;
	length 84.419;
	configuration line_configuration_40;
}

object switch {
	name R2-12-47-3_switch_1;
	phases BN;
	from R2-12-47-3_node_280;
	to R2-12-47-3_node_767;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_2;
	phases ABCN;
	from R2-12-47-3_node_281;
	to R2-12-47-3_node_331;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_3;
	phases CN;
	from R2-12-47-3_node_338;
	to R2-12-47-3_node_768;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_4;
	phases ABCN;
	from R2-12-47-3_node_13;
	to R2-12-47-3_node_494;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_5;
	phases BN;
	from R2-12-47-3_node_581;
	to R2-12-47-3_node_498;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_6;
	phases ABCN;
	from R2-12-47-3_node_55;
	to R2-12-47-3_node_54;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_7;
	phases ABCN;
	from R2-12-47-3_node_76;
	to R2-12-47-3_node_77;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_8;
	phases ABCN;
	from R2-12-47-3_node_78;
	to R2-12-47-3_node_85;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_9;
	phases ABCN;
	from R2-12-47-3_node_84;
	to R2-12-47-3_node_83;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_10;
	phases AN;
	from R2-12-47-3_node_31;
	to R2-12-47-3_node_772;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_11;
	phases ABCN;
	from R2-12-47-3_node_747;
	to R2-12-47-3_node_749;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_12;
	phases ABCN;
	from R2-12-47-3_node_750;
	to R2-12-47-3_node_775;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_13;
	phases ABCN;
	from R2-12-47-3_node_749;
	to R2-12-47-3_node_753;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_14;
	phases ABCN;
	from R2-12-47-3_node_755;
	to R2-12-47-3_node_756;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_15;
	phases ABCN;
	from R2-12-47-3_node_756;
	to R2-12-47-3_node_758;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_16;
	phases ABCN;
	from R2-12-47-3_node_756;
	to R2-12-47-3_node_759;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_17;
	phases BN;
	from R2-12-47-3_node_179;
	to R2-12-47-3_node_180;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_18;
	phases AN;
	from R2-12-47-3_node_181;
	to R2-12-47-3_node_166;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_19;
	phases ABCN;
	from R2-12-47-3_node_27;
	to R2-12-47-3_node_221;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_20;
	phases ABCN;
	from R2-12-47-3_node_154;
	to R2-12-47-3_node_153;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_21;
	phases ABCN;
	from R2-12-47-3_node_262;
	to R2-12-47-3_node_263;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_22;
	phases CN;
	from R2-12-47-3_node_29;
	to R2-12-47-3_node_241;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_23;
	phases CN;
	from R2-12-47-3_node_30;
	to R2-12-47-3_node_29;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_24;
	phases CN;
	from R2-12-47-3_node_256;
	to R2-12-47-3_node_255;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_25;
	phases ABCN;
	from R2-12-47-3_node_5;
	to R2-12-47-3_node_6;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_26;
	phases ABCN;
	from R2-12-47-3_node_289;
	to R2-12-47-3_node_288;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_27;
	phases ABCN;
	from R2-12-47-3_node_290;
	to R2-12-47-3_node_289;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_28;
	phases ABCN;
	from R2-12-47-3_node_289;
	to R2-12-47-3_node_291;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_29;
	phases ABCN;
	from R2-12-47-3_node_293;
	to R2-12-47-3_node_294;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_30;
	phases ABCN;
	from R2-12-47-3_node_294;
	to R2-12-47-3_node_295;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_31;
	phases BN;
	from R2-12-47-3_node_304;
	to R2-12-47-3_node_780;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_32;
	phases CN;
	from R2-12-47-3_node_306;
	to R2-12-47-3_node_307;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_33;
	phases CN;
	from R2-12-47-3_node_308;
	to R2-12-47-3_node_309;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_34;
	phases CN;
	from R2-12-47-3_node_318;
	to R2-12-47-3_node_319;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_35;
	phases CN;
	from R2-12-47-3_node_328;
	to R2-12-47-3_node_329;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_36;
	phases CN;
	from R2-12-47-3_node_306;
	to R2-12-47-3_node_380;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_37;
	phases ABCN;
	from R2-12-47-3_node_381;
	to R2-12-47-3_node_382;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_38;
	phases BN;
	from R2-12-47-3_node_389;
	to R2-12-47-3_node_787;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_39;
	phases BN;
	from R2-12-47-3_node_390;
	to R2-12-47-3_node_399;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_40;
	phases ABCN;
	from R2-12-47-3_node_414;
	to R2-12-47-3_node_403;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_41;
	phases ABCN;
	from R2-12-47-3_node_420;
	to R2-12-47-3_node_414;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_42;
	phases BN;
	from R2-12-47-3_node_531;
	to R2-12-47-3_node_791;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_43;
	phases CN;
	from R2-12-47-3_node_531;
	to R2-12-47-3_node_792;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_44;
	phases AN;
	from R2-12-47-3_node_435;
	to R2-12-47-3_node_436;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_45;
	phases BN;
	from R2-12-47-3_node_435;
	to R2-12-47-3_node_437;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_46;
	phases AN;
	from R2-12-47-3_node_445;
	to R2-12-47-3_node_447;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_47;
	phases ABCN;
	from R2-12-47-3_node_451;
	to R2-12-47-3_node_433;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_48;
	phases ABCN;
	from R2-12-47-3_node_451;
	to R2-12-47-3_node_453;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_49;
	phases ABCN;
	from R2-12-47-3_node_454;
	to R2-12-47-3_node_518;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_50;
	phases ABCN;
	from R2-12-47-3_node_288;
	to R2-12-47-3_node_465;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_51;
	phases ABCN;
	from R2-12-47-3_node_468;
	to R2-12-47-3_node_467;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_52;
	phases ABCN;
	from R2-12-47-3_node_467;
	to R2-12-47-3_node_472;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_53;
	phases BN;
	from R2-12-47-3_node_514;
	to R2-12-47-3_node_515;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_54;
	phases ABCN;
	from R2-12-47-3_node_516;
	to R2-12-47-3_node_454;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_55;
	phases ABCN;
	from R2-12-47-3_node_454;
	to R2-12-47-3_node_519;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_56;
	phases ABCN;
	from R2-12-47-3_node_529;
	to R2-12-47-3_node_800;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_57;
	phases AN;
	from R2-12-47-3_node_543;
	to R2-12-47-3_node_544;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_58;
	phases ABCN;
	from R2-12-47-3_node_558;
	to R2-12-47-3_node_803;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_59;
	phases BN;
	from R2-12-47-3_node_571;
	to R2-12-47-3_node_827;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_60;
	phases BN;
	from R2-12-47-3_node_572;
	to R2-12-47-3_node_804;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_61;
	phases ABCN;
	from R2-12-47-3_node_566;
	to R2-12-47-3_node_590;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_62;
	phases CN;
	from R2-12-47-3_node_595;
	to R2-12-47-3_node_598;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_63;
	phases CN;
	from R2-12-47-3_node_597;
	to R2-12-47-3_node_828;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_64;
	phases AN;
	from R2-12-47-3_node_602;
	to R2-12-47-3_node_614;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_65;
	phases ABCN;
	from R2-12-47-3_node_608;
	to R2-12-47-3_node_829;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_66;
	phases AN;
	from R2-12-47-3_node_612;
	to R2-12-47-3_node_808;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_67;
	phases ABCN;
	from R2-12-47-3_node_623;
	to R2-12-47-3_node_604;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_68;
	phases BN;
	from R2-12-47-3_node_625;
	to R2-12-47-3_node_626;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_69;
	phases ABCN;
	from R2-12-47-3_node_524;
	to R2-12-47-3_node_632;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_70;
	phases ABCN;
	from R2-12-47-3_node_632;
	to R2-12-47-3_node_633;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_71;
	phases ABCN;
	from R2-12-47-3_node_644;
	to R2-12-47-3_node_645;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_72;
	phases ABCN;
	from R2-12-47-3_node_650;
	to R2-12-47-3_node_649;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_73;
	phases CN;
	from R2-12-47-3_node_656;
	to R2-12-47-3_node_813;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_74;
	phases BN;
	from R2-12-47-3_node_657;
	to R2-12-47-3_node_669;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_75;
	phases ACN;
	from R2-12-47-3_node_660;
	to R2-12-47-3_node_673;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_76;
	phases BN;
	from R2-12-47-3_node_666;
	to R2-12-47-3_node_681;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_77;
	phases ABCN;
	from R2-12-47-3_node_684;
	to R2-12-47-3_node_682;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_78;
	phases ABCN;
	from R2-12-47-3_node_685;
	to R2-12-47-3_node_723;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_79;
	phases ABCN;
	from R2-12-47-3_node_688;
	to R2-12-47-3_node_677;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_80;
	phases ABCN;
	from R2-12-47-3_node_689;
	to R2-12-47-3_node_685;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_81;
	phases ABCN;
	from R2-12-47-3_node_692;
	to R2-12-47-3_node_674;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_82;
	phases AN;
	from R2-12-47-3_node_670;
	to R2-12-47-3_node_696;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_83;
	phases CN;
	from R2-12-47-3_node_692;
	to R2-12-47-3_node_796;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_84;
	phases CN;
	from R2-12-47-3_node_674;
	to R2-12-47-3_node_797;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_85;
	phases CN;
	from R2-12-47-3_node_705;
	to R2-12-47-3_node_795;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_86;
	phases AN;
	from R2-12-47-3_node_709;
	to R2-12-47-3_node_798;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_87;
	phases ABCN;
	from R2-12-47-3_node_650;
	to R2-12-47-3_node_721;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_88;
	phases CN;
	from R2-12-47-3_node_725;
	to R2-12-47-3_node_799;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_89;
	phases BN;
	from R2-12-47-3_node_729;
	to R2-12-47-3_node_821;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_90;
	phases ABCN;
	from R2-12-47-3_node_724;
	to R2-12-47-3_node_729;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_91;
	phases BN;
	from R2-12-47-3_node_733;
	to R2-12-47-3_node_732;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_92;
	phases AN;
	from R2-12-47-3_node_662;
	to R2-12-47-3_node_742;
	status CLOSED;
}

object switch {
	name R2-12-47-3_switch_93;
	phases AN;
	from R2-12-47-3_node_741;
	to R2-12-47-3_node_746;
	status CLOSED;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_1;
	phases AS;
	from R2-12-47-3_node_339;
	to R2-12-47-3_tn_1;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_2;
	phases BS;
	from R2-12-47-3_node_339;
	to R2-12-47-3_tn_2;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_3;
	phases CS;
	from R2-12-47-3_node_339;
	to R2-12-47-3_tn_3;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_4;
	phases BS;
	from R2-12-47-3_node_269;
	to R2-12-47-3_tn_4;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_5;
	phases BS;
	from R2-12-47-3_node_270;
	to R2-12-47-3_tn_5;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_6;
	phases BS;
	from R2-12-47-3_node_271;
	to R2-12-47-3_tn_6;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_7;
	phases AS;
	from R2-12-47-3_node_274;
	to R2-12-47-3_tn_7;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_8;
	phases BS;
	from R2-12-47-3_node_275;
	to R2-12-47-3_tn_8;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_9;
	phases BS;
	from R2-12-47-3_node_276;
	to R2-12-47-3_tn_9;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_10;
	phases BS;
	from R2-12-47-3_node_277;
	to R2-12-47-3_tn_10;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_11;
	phases BS;
	from R2-12-47-3_node_278;
	to R2-12-47-3_tn_11;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_12;
	phases BS;
	from R2-12-47-3_node_279;
	to R2-12-47-3_tn_12;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_13;
	phases CS;
	from R2-12-47-3_node_282;
	to R2-12-47-3_tn_13;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_14;
	phases CS;
	from R2-12-47-3_node_283;
	to R2-12-47-3_tn_14;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_15;
	phases BS;
	from R2-12-47-3_node_284;
	to R2-12-47-3_tn_15;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_16;
	phases BS;
	from R2-12-47-3_node_285;
	to R2-12-47-3_tn_16;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_17;
	phases BS;
	from R2-12-47-3_node_286;
	to R2-12-47-3_tn_17;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_18;
	phases BS;
	from R2-12-47-3_node_287;
	to R2-12-47-3_tn_18;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_19;
	phases CS;
	from R2-12-47-3_node_333;
	to R2-12-47-3_tn_19;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_20;
	phases CS;
	from R2-12-47-3_node_336;
	to R2-12-47-3_tn_20;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_21;
	phases CS;
	from R2-12-47-3_node_337;
	to R2-12-47-3_tn_21;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_22;
	phases BS;
	from R2-12-47-3_node_340;
	to R2-12-47-3_tn_22;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_23;
	phases BS;
	from R2-12-47-3_node_345;
	to R2-12-47-3_tn_23;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_24;
	phases BS;
	from R2-12-47-3_node_346;
	to R2-12-47-3_tn_24;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_25;
	phases BS;
	from R2-12-47-3_node_347;
	to R2-12-47-3_tn_25;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_26;
	phases BS;
	from R2-12-47-3_node_348;
	to R2-12-47-3_tn_26;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_27;
	phases BS;
	from R2-12-47-3_node_349;
	to R2-12-47-3_tn_27;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_28;
	phases CS;
	from R2-12-47-3_node_351;
	to R2-12-47-3_tn_28;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_29;
	phases BS;
	from R2-12-47-3_node_352;
	to R2-12-47-3_tn_29;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_30;
	phases BS;
	from R2-12-47-3_node_353;
	to R2-12-47-3_tn_30;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_31;
	phases BS;
	from R2-12-47-3_node_354;
	to R2-12-47-3_tn_31;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_32;
	phases BS;
	from R2-12-47-3_node_355;
	to R2-12-47-3_tn_32;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_33;
	phases CS;
	from R2-12-47-3_node_357;
	to R2-12-47-3_tn_33;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_34;
	phases CS;
	from R2-12-47-3_node_358;
	to R2-12-47-3_tn_34;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_35;
	phases CS;
	from R2-12-47-3_node_359;
	to R2-12-47-3_tn_35;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_36;
	phases CS;
	from R2-12-47-3_node_360;
	to R2-12-47-3_tn_36;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_37;
	phases CS;
	from R2-12-47-3_node_361;
	to R2-12-47-3_tn_37;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_38;
	phases CS;
	from R2-12-47-3_node_362;
	to R2-12-47-3_tn_38;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_39;
	phases CS;
	from R2-12-47-3_node_456;
	to R2-12-47-3_tn_39;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_40;
	phases CS;
	from R2-12-47-3_node_457;
	to R2-12-47-3_tn_40;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_41;
	phases CS;
	from R2-12-47-3_node_458;
	to R2-12-47-3_tn_41;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_42;
	phases CS;
	from R2-12-47-3_node_462;
	to R2-12-47-3_tn_42;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_43;
	phases CS;
	from R2-12-47-3_node_461;
	to R2-12-47-3_tn_43;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_44;
	phases CS;
	from R2-12-47-3_node_463;
	to R2-12-47-3_tn_44;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_45;
	phases CS;
	from R2-12-47-3_node_464;
	to R2-12-47-3_tn_45;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_46;
	phases AS;
	from R2-12-47-3_node_496;
	to R2-12-47-3_tn_46;
	configuration transformer_configuration_2862;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_47;
	phases AS;
	from R2-12-47-3_node_769;
	to R2-12-47-3_tn_47;
	configuration transformer_configuration_2862;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_48;
	phases AS;
	from R2-12-47-3_node_497;
	to R2-12-47-3_tn_48;
	configuration transformer_configuration_2862;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_49;
	phases BS;
	from R2-12-47-3_node_499;
	to R2-12-47-3_tn_49;
	configuration transformer_configuration_2876;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_50;
	phases BS;
	from R2-12-47-3_node_770;
	to R2-12-47-3_tn_50;
	configuration transformer_configuration_2876;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_51;
	phases CS;
	from R2-12-47-3_node_505;
	to R2-12-47-3_tn_51;
	configuration transformer_configuration_2890;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_52;
	phases CS;
	from R2-12-47-3_node_507;
	to R2-12-47-3_tn_52;
	configuration transformer_configuration_2890;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_53;
	phases BS;
	from R2-12-47-3_node_508;
	to R2-12-47-3_tn_53;
	configuration transformer_configuration_2876;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_54;
	phases BS;
	from R2-12-47-3_node_509;
	to R2-12-47-3_tn_54;
	configuration transformer_configuration_2876;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_55;
	phases CS;
	from R2-12-47-3_node_513;
	to R2-12-47-3_tn_55;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_56;
	phases CS;
	from R2-12-47-3_node_546;
	to R2-12-47-3_tn_56;
	configuration transformer_configuration_2891;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_57;
	phases BS;
	from R2-12-47-3_node_548;
	to R2-12-47-3_tn_57;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_58;
	phases BS;
	from R2-12-47-3_node_549;
	to R2-12-47-3_tn_58;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_59;
	phases BS;
	from R2-12-47-3_node_550;
	to R2-12-47-3_tn_59;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_60;
	phases BS;
	from R2-12-47-3_node_551;
	to R2-12-47-3_tn_60;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_61;
	phases BS;
	from R2-12-47-3_node_575;
	to R2-12-47-3_tn_61;
	configuration transformer_configuration_2876;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_62;
	phases CS;
	from R2-12-47-3_node_576;
	to R2-12-47-3_tn_62;
	configuration transformer_configuration_2890;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_63;
	phases CS;
	from R2-12-47-3_node_577;
	to R2-12-47-3_tn_63;
	configuration transformer_configuration_2892;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_64;
	phases BS;
	from R2-12-47-3_node_500;
	to R2-12-47-3_tn_64;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_65;
	phases CS;
	from R2-12-47-3_node_583;
	to R2-12-47-3_tn_65;
	configuration transformer_configuration_2892;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_66;
	phases AS;
	from R2-12-47-3_node_584;
	to R2-12-47-3_tn_66;
	configuration transformer_configuration_2862;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_67;
	phases AS;
	from R2-12-47-3_node_585;
	to R2-12-47-3_tn_67;
	configuration transformer_configuration_2862;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_68;
	phases AS;
	from R2-12-47-3_node_589;
	to R2-12-47-3_tn_68;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_69;
	phases AS;
	from R2-12-47-3_node_628;
	to R2-12-47-3_tn_69;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_70;
	phases BS;
	from R2-12-47-3_node_628;
	to R2-12-47-3_tn_70;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_71;
	phases CS;
	from R2-12-47-3_node_628;
	to R2-12-47-3_tn_71;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_72;
	phases CS;
	from R2-12-47-3_node_629;
	to R2-12-47-3_tn_72;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_73;
	phases AS;
	from R2-12-47-3_node_42;
	to R2-12-47-3_tn_73;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_74;
	phases CS;
	from R2-12-47-3_node_42;
	to R2-12-47-3_tn_74;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_75;
	phases CS;
	from R2-12-47-3_node_37;
	to R2-12-47-3_tn_75;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_76;
	phases AS;
	from R2-12-47-3_node_40;
	to R2-12-47-3_tn_76;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_77;
	phases CS;
	from R2-12-47-3_node_40;
	to R2-12-47-3_tn_77;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_78;
	phases AS;
	from R2-12-47-3_node_46;
	to R2-12-47-3_tn_78;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_79;
	phases BS;
	from R2-12-47-3_node_46;
	to R2-12-47-3_tn_79;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_80;
	phases CS;
	from R2-12-47-3_node_46;
	to R2-12-47-3_tn_80;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_81;
	phases AS;
	from R2-12-47-3_node_51;
	to R2-12-47-3_tn_81;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_82;
	phases AS;
	from R2-12-47-3_node_53;
	to R2-12-47-3_tn_82;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_83;
	phases BS;
	from R2-12-47-3_node_53;
	to R2-12-47-3_tn_83;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_84;
	phases CS;
	from R2-12-47-3_node_53;
	to R2-12-47-3_tn_84;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_85;
	phases AS;
	from R2-12-47-3_node_58;
	to R2-12-47-3_tn_85;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_86;
	phases BS;
	from R2-12-47-3_node_58;
	to R2-12-47-3_tn_86;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_87;
	phases CS;
	from R2-12-47-3_node_58;
	to R2-12-47-3_tn_87;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_88;
	phases CS;
	from R2-12-47-3_node_62;
	to R2-12-47-3_tn_88;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_89;
	phases AS;
	from R2-12-47-3_node_65;
	to R2-12-47-3_tn_89;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_90;
	phases BS;
	from R2-12-47-3_node_65;
	to R2-12-47-3_tn_90;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_91;
	phases CS;
	from R2-12-47-3_node_65;
	to R2-12-47-3_tn_91;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_92;
	phases AS;
	from R2-12-47-3_node_73;
	to R2-12-47-3_tn_92;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_93;
	phases BS;
	from R2-12-47-3_node_73;
	to R2-12-47-3_tn_93;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_94;
	phases CS;
	from R2-12-47-3_node_73;
	to R2-12-47-3_tn_94;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_95;
	phases AS;
	from R2-12-47-3_node_535;
	to R2-12-47-3_tn_95;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_96;
	phases BS;
	from R2-12-47-3_node_535;
	to R2-12-47-3_tn_96;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_97;
	phases CS;
	from R2-12-47-3_node_535;
	to R2-12-47-3_tn_97;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_98;
	phases AS;
	from R2-12-47-3_node_68;
	to R2-12-47-3_tn_98;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_99;
	phases BS;
	from R2-12-47-3_node_68;
	to R2-12-47-3_tn_99;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_100;
	phases CS;
	from R2-12-47-3_node_68;
	to R2-12-47-3_tn_100;
	configuration transformer_configuration_2894;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_101;
	phases CS;
	from R2-12-47-3_node_64;
	to R2-12-47-3_tn_101;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_102;
	phases AS;
	from R2-12-47-3_node_66;
	to R2-12-47-3_tn_102;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_103;
	phases BS;
	from R2-12-47-3_node_66;
	to R2-12-47-3_tn_103;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_104;
	phases CS;
	from R2-12-47-3_node_66;
	to R2-12-47-3_tn_104;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_105;
	phases CS;
	from R2-12-47-3_node_79;
	to R2-12-47-3_tn_105;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_106;
	phases CS;
	from R2-12-47-3_node_75;
	to R2-12-47-3_tn_106;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_107;
	phases AS;
	from R2-12-47-3_node_92;
	to R2-12-47-3_tn_107;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_108;
	phases BS;
	from R2-12-47-3_node_92;
	to R2-12-47-3_tn_108;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_109;
	phases CS;
	from R2-12-47-3_node_92;
	to R2-12-47-3_tn_109;
	configuration transformer_configuration_2896;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_110;
	phases AS;
	from R2-12-47-3_node_94;
	to R2-12-47-3_tn_110;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_111;
	phases BS;
	from R2-12-47-3_node_94;
	to R2-12-47-3_tn_111;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_112;
	phases CS;
	from R2-12-47-3_node_94;
	to R2-12-47-3_tn_112;
	configuration transformer_configuration_2896;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_113;
	phases CS;
	from R2-12-47-3_node_100;
	to R2-12-47-3_tn_113;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_114;
	phases AS;
	from R2-12-47-3_node_109;
	to R2-12-47-3_tn_114;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_115;
	phases BS;
	from R2-12-47-3_node_109;
	to R2-12-47-3_tn_115;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_116;
	phases CS;
	from R2-12-47-3_node_109;
	to R2-12-47-3_tn_116;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_117;
	phases AS;
	from R2-12-47-3_node_247;
	to R2-12-47-3_tn_117;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_118;
	phases BS;
	from R2-12-47-3_node_247;
	to R2-12-47-3_tn_118;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_119;
	phases CS;
	from R2-12-47-3_node_247;
	to R2-12-47-3_tn_119;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_120;
	phases AS;
	from R2-12-47-3_node_113;
	to R2-12-47-3_tn_120;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_121;
	phases CS;
	from R2-12-47-3_node_96;
	to R2-12-47-3_tn_121;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_122;
	phases CS;
	from R2-12-47-3_node_95;
	to R2-12-47-3_tn_122;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_123;
	phases AS;
	from R2-12-47-3_node_43;
	to R2-12-47-3_tn_123;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_124;
	phases CS;
	from R2-12-47-3_node_43;
	to R2-12-47-3_tn_124;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_125;
	phases AS;
	from R2-12-47-3_node_122;
	to R2-12-47-3_tn_125;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_126;
	phases CS;
	from R2-12-47-3_node_122;
	to R2-12-47-3_tn_126;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_127;
	phases AS;
	from R2-12-47-3_node_116;
	to R2-12-47-3_tn_127;
	configuration transformer_configuration_2865;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_128;
	phases CS;
	from R2-12-47-3_node_116;
	to R2-12-47-3_tn_128;
	configuration transformer_configuration_2897;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_129;
	phases AS;
	from R2-12-47-3_node_119;
	to R2-12-47-3_tn_129;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_130;
	phases AS;
	from R2-12-47-3_node_121;
	to R2-12-47-3_tn_130;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_131;
	phases AS;
	from R2-12-47-3_node_124;
	to R2-12-47-3_tn_131;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_132;
	phases AS;
	from R2-12-47-3_node_136;
	to R2-12-47-3_tn_132;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_133;
	phases AS;
	from R2-12-47-3_node_138;
	to R2-12-47-3_tn_133;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_134;
	phases AS;
	from R2-12-47-3_node_36;
	to R2-12-47-3_tn_134;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_135;
	phases AS;
	from R2-12-47-3_node_135;
	to R2-12-47-3_tn_135;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_136;
	phases AS;
	from R2-12-47-3_node_127;
	to R2-12-47-3_tn_136;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_137;
	phases AS;
	from R2-12-47-3_node_123;
	to R2-12-47-3_tn_137;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_138;
	phases AS;
	from R2-12-47-3_node_35;
	to R2-12-47-3_tn_138;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_139;
	phases AS;
	from R2-12-47-3_node_33;
	to R2-12-47-3_tn_139;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_140;
	phases CS;
	from R2-12-47-3_node_125;
	to R2-12-47-3_tn_140;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_141;
	phases CS;
	from R2-12-47-3_node_126;
	to R2-12-47-3_tn_141;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_142;
	phases CS;
	from R2-12-47-3_node_128;
	to R2-12-47-3_tn_142;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_143;
	phases CS;
	from R2-12-47-3_node_133;
	to R2-12-47-3_tn_143;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_144;
	phases AS;
	from R2-12-47-3_node_118;
	to R2-12-47-3_tn_144;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_145;
	phases CS;
	from R2-12-47-3_node_118;
	to R2-12-47-3_tn_145;
	configuration transformer_configuration_2898;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_146;
	phases AS;
	from R2-12-47-3_node_141;
	to R2-12-47-3_tn_146;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_147;
	phases AS;
	from R2-12-47-3_node_140;
	to R2-12-47-3_tn_147;
	configuration transformer_configuration_2867;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_148;
	phases AS;
	from R2-12-47-3_node_134;
	to R2-12-47-3_tn_148;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_149;
	phases AS;
	from R2-12-47-3_node_34;
	to R2-12-47-3_tn_149;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_150;
	phases AS;
	from R2-12-47-3_node_148;
	to R2-12-47-3_tn_150;
	configuration transformer_configuration_2869;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_151;
	phases CS;
	from R2-12-47-3_node_148;
	to R2-12-47-3_tn_151;
	configuration transformer_configuration_2900;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_152;
	phases AS;
	from R2-12-47-3_node_150;
	to R2-12-47-3_tn_152;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_153;
	phases AS;
	from R2-12-47-3_node_151;
	to R2-12-47-3_tn_153;
	configuration transformer_configuration_2867;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_154;
	phases BS;
	from R2-12-47-3_node_147;
	to R2-12-47-3_tn_154;
	configuration transformer_configuration_2879;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_155;
	phases CS;
	from R2-12-47-3_node_147;
	to R2-12-47-3_tn_155;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_156;
	phases AS;
	from R2-12-47-3_node_711;
	to R2-12-47-3_tn_156;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_157;
	phases AS;
	from R2-12-47-3_node_713;
	to R2-12-47-3_tn_157;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_158;
	phases AS;
	from R2-12-47-3_node_714;
	to R2-12-47-3_tn_158;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_159;
	phases AS;
	from R2-12-47-3_node_715;
	to R2-12-47-3_tn_159;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_160;
	phases AS;
	from R2-12-47-3_node_716;
	to R2-12-47-3_tn_160;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_161;
	phases AS;
	from R2-12-47-3_node_717;
	to R2-12-47-3_tn_161;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_162;
	phases AS;
	from R2-12-47-3_node_719;
	to R2-12-47-3_tn_162;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_163;
	phases AS;
	from R2-12-47-3_node_720;
	to R2-12-47-3_tn_163;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_164;
	phases CS;
	from R2-12-47-3_node_152;
	to R2-12-47-3_tn_164;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_165;
	phases CS;
	from R2-12-47-3_node_172;
	to R2-12-47-3_tn_165;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_166;
	phases CS;
	from R2-12-47-3_node_174;
	to R2-12-47-3_tn_166;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_167;
	phases CS;
	from R2-12-47-3_node_176;
	to R2-12-47-3_tn_167;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_168;
	phases CS;
	from R2-12-47-3_node_177;
	to R2-12-47-3_tn_168;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_169;
	phases CS;
	from R2-12-47-3_node_178;
	to R2-12-47-3_tn_169;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_170;
	phases CS;
	from R2-12-47-3_node_173;
	to R2-12-47-3_tn_170;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_171;
	phases CS;
	from R2-12-47-3_node_171;
	to R2-12-47-3_tn_171;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_172;
	phases CS;
	from R2-12-47-3_node_168;
	to R2-12-47-3_tn_172;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_173;
	phases CS;
	from R2-12-47-3_node_773;
	to R2-12-47-3_tn_173;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_174;
	phases AS;
	from R2-12-47-3_node_167;
	to R2-12-47-3_tn_174;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_175;
	phases CS;
	from R2-12-47-3_node_162;
	to R2-12-47-3_tn_175;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_176;
	phases CS;
	from R2-12-47-3_node_163;
	to R2-12-47-3_tn_176;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_177;
	phases CS;
	from R2-12-47-3_node_164;
	to R2-12-47-3_tn_177;
	configuration transformer_configuration_2901;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_178;
	phases CS;
	from R2-12-47-3_node_774;
	to R2-12-47-3_tn_178;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_179;
	phases CS;
	from R2-12-47-3_node_158;
	to R2-12-47-3_tn_179;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_180;
	phases CS;
	from R2-12-47-3_node_156;
	to R2-12-47-3_tn_180;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_181;
	phases CS;
	from R2-12-47-3_node_155;
	to R2-12-47-3_tn_181;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_182;
	phases AS;
	from R2-12-47-3_node_169;
	to R2-12-47-3_tn_182;
	configuration transformer_configuration_2870;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_183;
	phases CS;
	from R2-12-47-3_node_195;
	to R2-12-47-3_tn_183;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_184;
	phases CS;
	from R2-12-47-3_node_201;
	to R2-12-47-3_tn_184;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_185;
	phases AS;
	from R2-12-47-3_node_203;
	to R2-12-47-3_tn_185;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_186;
	phases BS;
	from R2-12-47-3_node_203;
	to R2-12-47-3_tn_186;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_187;
	phases CS;
	from R2-12-47-3_node_203;
	to R2-12-47-3_tn_187;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_188;
	phases CS;
	from R2-12-47-3_node_200;
	to R2-12-47-3_tn_188;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_189;
	phases CS;
	from R2-12-47-3_node_196;
	to R2-12-47-3_tn_189;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_190;
	phases CS;
	from R2-12-47-3_node_192;
	to R2-12-47-3_tn_190;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_191;
	phases CS;
	from R2-12-47-3_node_175;
	to R2-12-47-3_tn_191;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_192;
	phases BS;
	from R2-12-47-3_node_190;
	to R2-12-47-3_tn_192;
	configuration transformer_configuration_2880;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_193;
	phases BS;
	from R2-12-47-3_node_188;
	to R2-12-47-3_tn_193;
	configuration transformer_configuration_2880;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_194;
	phases BS;
	from R2-12-47-3_node_185;
	to R2-12-47-3_tn_194;
	configuration transformer_configuration_2881;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_195;
	phases BS;
	from R2-12-47-3_node_186;
	to R2-12-47-3_tn_195;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_196;
	phases BS;
	from R2-12-47-3_node_184;
	to R2-12-47-3_tn_196;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_197;
	phases BS;
	from R2-12-47-3_node_183;
	to R2-12-47-3_tn_197;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_198;
	phases BS;
	from R2-12-47-3_node_182;
	to R2-12-47-3_tn_198;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_199;
	phases BS;
	from R2-12-47-3_node_777;
	to R2-12-47-3_tn_199;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_200;
	phases CS;
	from R2-12-47-3_node_160;
	to R2-12-47-3_tn_200;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_201;
	phases AS;
	from R2-12-47-3_node_197;
	to R2-12-47-3_tn_201;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_202;
	phases AS;
	from R2-12-47-3_node_191;
	to R2-12-47-3_tn_202;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_203;
	phases AS;
	from R2-12-47-3_node_189;
	to R2-12-47-3_tn_203;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_204;
	phases AS;
	from R2-12-47-3_node_187;
	to R2-12-47-3_tn_204;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_205;
	phases AS;
	from R2-12-47-3_node_778;
	to R2-12-47-3_tn_205;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_206;
	phases BS;
	from R2-12-47-3_node_208;
	to R2-12-47-3_tn_206;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_207;
	phases BS;
	from R2-12-47-3_node_207;
	to R2-12-47-3_tn_207;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_208;
	phases BS;
	from R2-12-47-3_node_206;
	to R2-12-47-3_tn_208;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_209;
	phases BS;
	from R2-12-47-3_node_205;
	to R2-12-47-3_tn_209;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_210;
	phases BS;
	from R2-12-47-3_node_204;
	to R2-12-47-3_tn_210;
	configuration transformer_configuration_2883;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_211;
	phases CS;
	from R2-12-47-3_node_210;
	to R2-12-47-3_tn_211;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_212;
	phases CS;
	from R2-12-47-3_node_199;
	to R2-12-47-3_tn_212;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_213;
	phases AS;
	from R2-12-47-3_node_214;
	to R2-12-47-3_tn_213;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_214;
	phases BS;
	from R2-12-47-3_node_214;
	to R2-12-47-3_tn_214;
	configuration transformer_configuration_2883;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_215;
	phases CS;
	from R2-12-47-3_node_214;
	to R2-12-47-3_tn_215;
	configuration transformer_configuration_2898;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_216;
	phases AS;
	from R2-12-47-3_node_215;
	to R2-12-47-3_tn_216;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_217;
	phases BS;
	from R2-12-47-3_node_215;
	to R2-12-47-3_tn_217;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_218;
	phases CS;
	from R2-12-47-3_node_215;
	to R2-12-47-3_tn_218;
	configuration transformer_configuration_2896;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_219;
	phases AS;
	from R2-12-47-3_node_217;
	to R2-12-47-3_tn_219;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_220;
	phases BS;
	from R2-12-47-3_node_217;
	to R2-12-47-3_tn_220;
	configuration transformer_configuration_2884;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_221;
	phases CS;
	from R2-12-47-3_node_217;
	to R2-12-47-3_tn_221;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_222;
	phases CS;
	from R2-12-47-3_node_219;
	to R2-12-47-3_tn_222;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_223;
	phases CS;
	from R2-12-47-3_node_220;
	to R2-12-47-3_tn_223;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_224;
	phases CS;
	from R2-12-47-3_node_218;
	to R2-12-47-3_tn_224;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_225;
	phases CS;
	from R2-12-47-3_node_223;
	to R2-12-47-3_tn_225;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_226;
	phases AS;
	from R2-12-47-3_node_224;
	to R2-12-47-3_tn_226;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_227;
	phases AS;
	from R2-12-47-3_node_225;
	to R2-12-47-3_tn_227;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_228;
	phases CS;
	from R2-12-47-3_node_226;
	to R2-12-47-3_tn_228;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_229;
	phases CS;
	from R2-12-47-3_node_227;
	to R2-12-47-3_tn_229;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_230;
	phases AS;
	from R2-12-47-3_node_232;
	to R2-12-47-3_tn_230;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_231;
	phases BS;
	from R2-12-47-3_node_232;
	to R2-12-47-3_tn_231;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_232;
	phases CS;
	from R2-12-47-3_node_232;
	to R2-12-47-3_tn_232;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_233;
	phases AS;
	from R2-12-47-3_node_233;
	to R2-12-47-3_tn_233;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_234;
	phases BS;
	from R2-12-47-3_node_233;
	to R2-12-47-3_tn_234;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_235;
	phases CS;
	from R2-12-47-3_node_233;
	to R2-12-47-3_tn_235;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_236;
	phases CS;
	from R2-12-47-3_node_67;
	to R2-12-47-3_tn_236;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_237;
	phases BS;
	from R2-12-47-3_node_246;
	to R2-12-47-3_tn_237;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_238;
	phases BS;
	from R2-12-47-3_node_245;
	to R2-12-47-3_tn_238;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_239;
	phases AS;
	from R2-12-47-3_node_110;
	to R2-12-47-3_tn_239;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_240;
	phases BS;
	from R2-12-47-3_node_110;
	to R2-12-47-3_tn_240;
	configuration transformer_configuration_2885;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_241;
	phases CS;
	from R2-12-47-3_node_110;
	to R2-12-47-3_tn_241;
	configuration transformer_configuration_2891;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_242;
	phases CS;
	from R2-12-47-3_node_249;
	to R2-12-47-3_tn_242;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_243;
	phases CS;
	from R2-12-47-3_node_257;
	to R2-12-47-3_tn_243;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_244;
	phases CS;
	from R2-12-47-3_node_250;
	to R2-12-47-3_tn_244;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_245;
	phases CS;
	from R2-12-47-3_node_251;
	to R2-12-47-3_tn_245;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_246;
	phases CS;
	from R2-12-47-3_node_779;
	to R2-12-47-3_tn_246;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_247;
	phases CS;
	from R2-12-47-3_node_258;
	to R2-12-47-3_tn_247;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_248;
	phases CS;
	from R2-12-47-3_node_254;
	to R2-12-47-3_tn_248;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_249;
	phases CS;
	from R2-12-47-3_node_256;
	to R2-12-47-3_tn_249;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_250;
	phases AS;
	from R2-12-47-3_node_261;
	to R2-12-47-3_tn_250;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_251;
	phases BS;
	from R2-12-47-3_node_15;
	to R2-12-47-3_tn_251;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_252;
	phases AS;
	from R2-12-47-3_node_19;
	to R2-12-47-3_tn_252;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_253;
	phases BS;
	from R2-12-47-3_node_19;
	to R2-12-47-3_tn_253;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_254;
	phases CS;
	from R2-12-47-3_node_19;
	to R2-12-47-3_tn_254;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_255;
	phases CS;
	from R2-12-47-3_node_23;
	to R2-12-47-3_tn_255;
	configuration transformer_configuration_2892;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_256;
	phases BS;
	from R2-12-47-3_node_24;
	to R2-12-47-3_tn_256;
	configuration transformer_configuration_2876;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_257;
	phases AS;
	from R2-12-47-3_node_22;
	to R2-12-47-3_tn_257;
	configuration transformer_configuration_2871;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_258;
	phases BS;
	from R2-12-47-3_node_26;
	to R2-12-47-3_tn_258;
	configuration transformer_configuration_2876;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_259;
	phases CS;
	from R2-12-47-3_node_25;
	to R2-12-47-3_tn_259;
	configuration transformer_configuration_2890;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_260;
	phases BS;
	from R2-12-47-3_node_301;
	to R2-12-47-3_tn_260;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_261;
	phases BS;
	from R2-12-47-3_node_302;
	to R2-12-47-3_tn_261;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_262;
	phases BS;
	from R2-12-47-3_node_303;
	to R2-12-47-3_tn_262;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_263;
	phases CS;
	from R2-12-47-3_node_311;
	to R2-12-47-3_tn_263;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_264;
	phases CS;
	from R2-12-47-3_node_312;
	to R2-12-47-3_tn_264;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_265;
	phases CS;
	from R2-12-47-3_node_314;
	to R2-12-47-3_tn_265;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_266;
	phases CS;
	from R2-12-47-3_node_781;
	to R2-12-47-3_tn_266;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_267;
	phases CS;
	from R2-12-47-3_node_316;
	to R2-12-47-3_tn_267;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_268;
	phases CS;
	from R2-12-47-3_node_318;
	to R2-12-47-3_tn_268;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_269;
	phases CS;
	from R2-12-47-3_node_320;
	to R2-12-47-3_tn_269;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_270;
	phases CS;
	from R2-12-47-3_node_321;
	to R2-12-47-3_tn_270;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_271;
	phases CS;
	from R2-12-47-3_node_782;
	to R2-12-47-3_tn_271;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_272;
	phases BS;
	from R2-12-47-3_node_324;
	to R2-12-47-3_tn_272;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_273;
	phases CS;
	from R2-12-47-3_node_325;
	to R2-12-47-3_tn_273;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_274;
	phases CS;
	from R2-12-47-3_node_326;
	to R2-12-47-3_tn_274;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_275;
	phases CS;
	from R2-12-47-3_node_327;
	to R2-12-47-3_tn_275;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_276;
	phases CS;
	from R2-12-47-3_node_328;
	to R2-12-47-3_tn_276;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_277;
	phases AS;
	from R2-12-47-3_node_364;
	to R2-12-47-3_tn_277;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_278;
	phases AS;
	from R2-12-47-3_node_365;
	to R2-12-47-3_tn_278;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_279;
	phases AS;
	from R2-12-47-3_node_366;
	to R2-12-47-3_tn_279;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_280;
	phases AS;
	from R2-12-47-3_node_367;
	to R2-12-47-3_tn_280;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_281;
	phases CS;
	from R2-12-47-3_node_372;
	to R2-12-47-3_tn_281;
	configuration transformer_configuration_2902;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_282;
	phases BS;
	from R2-12-47-3_node_374;
	to R2-12-47-3_tn_282;
	configuration transformer_configuration_2881;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_283;
	phases AS;
	from R2-12-47-3_node_375;
	to R2-12-47-3_tn_283;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_284;
	phases BS;
	from R2-12-47-3_node_375;
	to R2-12-47-3_tn_284;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_285;
	phases CS;
	from R2-12-47-3_node_375;
	to R2-12-47-3_tn_285;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_286;
	phases AS;
	from R2-12-47-3_node_376;
	to R2-12-47-3_tn_286;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_287;
	phases BS;
	from R2-12-47-3_node_376;
	to R2-12-47-3_tn_287;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_288;
	phases CS;
	from R2-12-47-3_node_376;
	to R2-12-47-3_tn_288;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_289;
	phases AS;
	from R2-12-47-3_node_377;
	to R2-12-47-3_tn_289;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_290;
	phases BS;
	from R2-12-47-3_node_377;
	to R2-12-47-3_tn_290;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_291;
	phases CS;
	from R2-12-47-3_node_377;
	to R2-12-47-3_tn_291;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_292;
	phases CS;
	from R2-12-47-3_node_785;
	to R2-12-47-3_tn_292;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_293;
	phases CS;
	from R2-12-47-3_node_379;
	to R2-12-47-3_tn_293;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_294;
	phases AS;
	from R2-12-47-3_node_381;
	to R2-12-47-3_tn_294;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_295;
	phases BS;
	from R2-12-47-3_node_381;
	to R2-12-47-3_tn_295;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_296;
	phases CS;
	from R2-12-47-3_node_381;
	to R2-12-47-3_tn_296;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_297;
	phases AS;
	from R2-12-47-3_node_786;
	to R2-12-47-3_tn_297;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_298;
	phases AS;
	from R2-12-47-3_node_384;
	to R2-12-47-3_tn_298;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_299;
	phases AS;
	from R2-12-47-3_node_386;
	to R2-12-47-3_tn_299;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_300;
	phases BS;
	from R2-12-47-3_node_387;
	to R2-12-47-3_tn_300;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_301;
	phases BS;
	from R2-12-47-3_node_388;
	to R2-12-47-3_tn_301;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_302;
	phases BS;
	from R2-12-47-3_node_390;
	to R2-12-47-3_tn_302;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_303;
	phases CS;
	from R2-12-47-3_node_392;
	to R2-12-47-3_tn_303;
	configuration transformer_configuration_2902;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_304;
	phases CS;
	from R2-12-47-3_node_394;
	to R2-12-47-3_tn_304;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_305;
	phases BS;
	from R2-12-47-3_node_396;
	to R2-12-47-3_tn_305;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_306;
	phases BS;
	from R2-12-47-3_node_397;
	to R2-12-47-3_tn_306;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_307;
	phases BS;
	from R2-12-47-3_node_788;
	to R2-12-47-3_tn_307;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_308;
	phases BS;
	from R2-12-47-3_node_400;
	to R2-12-47-3_tn_308;
	configuration transformer_configuration_2883;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_309;
	phases BS;
	from R2-12-47-3_node_401;
	to R2-12-47-3_tn_309;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_310;
	phases BS;
	from R2-12-47-3_node_402;
	to R2-12-47-3_tn_310;
	configuration transformer_configuration_2883;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_311;
	phases CS;
	from R2-12-47-3_node_404;
	to R2-12-47-3_tn_311;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_312;
	phases CS;
	from R2-12-47-3_node_406;
	to R2-12-47-3_tn_312;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_313;
	phases CS;
	from R2-12-47-3_node_408;
	to R2-12-47-3_tn_313;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_314;
	phases CS;
	from R2-12-47-3_node_411;
	to R2-12-47-3_tn_314;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_315;
	phases CS;
	from R2-12-47-3_node_412;
	to R2-12-47-3_tn_315;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_316;
	phases BS;
	from R2-12-47-3_node_413;
	to R2-12-47-3_tn_316;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_317;
	phases CS;
	from R2-12-47-3_node_415;
	to R2-12-47-3_tn_317;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_318;
	phases AS;
	from R2-12-47-3_node_417;
	to R2-12-47-3_tn_318;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_319;
	phases AS;
	from R2-12-47-3_node_418;
	to R2-12-47-3_tn_319;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_320;
	phases CS;
	from R2-12-47-3_node_419;
	to R2-12-47-3_tn_320;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_321;
	phases CS;
	from R2-12-47-3_node_421;
	to R2-12-47-3_tn_321;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_322;
	phases BS;
	from R2-12-47-3_node_423;
	to R2-12-47-3_tn_322;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_323;
	phases CS;
	from R2-12-47-3_node_424;
	to R2-12-47-3_tn_323;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_324;
	phases BS;
	from R2-12-47-3_node_425;
	to R2-12-47-3_tn_324;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_325;
	phases CS;
	from R2-12-47-3_node_427;
	to R2-12-47-3_tn_325;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_326;
	phases CS;
	from R2-12-47-3_node_428;
	to R2-12-47-3_tn_326;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_327;
	phases BS;
	from R2-12-47-3_node_437;
	to R2-12-47-3_tn_327;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_328;
	phases AS;
	from R2-12-47-3_node_438;
	to R2-12-47-3_tn_328;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_329;
	phases AS;
	from R2-12-47-3_node_439;
	to R2-12-47-3_tn_329;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_330;
	phases BS;
	from R2-12-47-3_node_440;
	to R2-12-47-3_tn_330;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_331;
	phases BS;
	from R2-12-47-3_node_766;
	to R2-12-47-3_tn_331;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_332;
	phases CS;
	from R2-12-47-3_node_442;
	to R2-12-47-3_tn_332;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_333;
	phases BS;
	from R2-12-47-3_node_443;
	to R2-12-47-3_tn_333;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_334;
	phases BS;
	from R2-12-47-3_node_446;
	to R2-12-47-3_tn_334;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_335;
	phases AS;
	from R2-12-47-3_node_448;
	to R2-12-47-3_tn_335;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_336;
	phases AS;
	from R2-12-47-3_node_450;
	to R2-12-47-3_tn_336;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_337;
	phases AS;
	from R2-12-47-3_node_470;
	to R2-12-47-3_tn_337;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_338;
	phases BS;
	from R2-12-47-3_node_470;
	to R2-12-47-3_tn_338;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_339;
	phases CS;
	from R2-12-47-3_node_470;
	to R2-12-47-3_tn_339;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_340;
	phases AS;
	from R2-12-47-3_node_476;
	to R2-12-47-3_tn_340;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_341;
	phases BS;
	from R2-12-47-3_node_480;
	to R2-12-47-3_tn_341;
	configuration transformer_configuration_2886;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_342;
	phases BS;
	from R2-12-47-3_node_481;
	to R2-12-47-3_tn_342;
	configuration transformer_configuration_2886;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_343;
	phases BS;
	from R2-12-47-3_node_482;
	to R2-12-47-3_tn_343;
	configuration transformer_configuration_2876;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_344;
	phases CS;
	from R2-12-47-3_node_484;
	to R2-12-47-3_tn_344;
	configuration transformer_configuration_2892;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_345;
	phases CS;
	from R2-12-47-3_node_485;
	to R2-12-47-3_tn_345;
	configuration transformer_configuration_2892;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_346;
	phases CS;
	from R2-12-47-3_node_486;
	to R2-12-47-3_tn_346;
	configuration transformer_configuration_2892;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_347;
	phases AS;
	from R2-12-47-3_node_489;
	to R2-12-47-3_tn_347;
	configuration transformer_configuration_2871;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_348;
	phases AS;
	from R2-12-47-3_node_491;
	to R2-12-47-3_tn_348;
	configuration transformer_configuration_2862;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_349;
	phases AS;
	from R2-12-47-3_node_492;
	to R2-12-47-3_tn_349;
	configuration transformer_configuration_2862;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_350;
	phases AS;
	from R2-12-47-3_node_793;
	to R2-12-47-3_tn_350;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_351;
	phases BS;
	from R2-12-47-3_node_527;
	to R2-12-47-3_tn_351;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_352;
	phases CS;
	from R2-12-47-3_node_528;
	to R2-12-47-3_tn_352;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_353;
	phases CS;
	from R2-12-47-3_node_530;
	to R2-12-47-3_tn_353;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_354;
	phases AS;
	from R2-12-47-3_node_70;
	to R2-12-47-3_tn_354;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_355;
	phases BS;
	from R2-12-47-3_node_70;
	to R2-12-47-3_tn_355;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_356;
	phases CS;
	from R2-12-47-3_node_70;
	to R2-12-47-3_tn_356;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_357;
	phases AS;
	from R2-12-47-3_node_69;
	to R2-12-47-3_tn_357;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_358;
	phases BS;
	from R2-12-47-3_node_69;
	to R2-12-47-3_tn_358;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_359;
	phases CS;
	from R2-12-47-3_node_69;
	to R2-12-47-3_tn_359;
	configuration transformer_configuration_2903;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_360;
	phases AS;
	from R2-12-47-3_node_539;
	to R2-12-47-3_tn_360;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_361;
	phases AS;
	from R2-12-47-3_node_540;
	to R2-12-47-3_tn_361;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_362;
	phases AS;
	from R2-12-47-3_node_541;
	to R2-12-47-3_tn_362;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_363;
	phases AS;
	from R2-12-47-3_node_802;
	to R2-12-47-3_tn_363;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_364;
	phases AS;
	from R2-12-47-3_node_555;
	to R2-12-47-3_tn_364;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_365;
	phases AS;
	from R2-12-47-3_node_557;
	to R2-12-47-3_tn_365;
	configuration transformer_configuration_2867;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_366;
	phases BS;
	from R2-12-47-3_node_557;
	to R2-12-47-3_tn_366;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_367;
	phases CS;
	from R2-12-47-3_node_557;
	to R2-12-47-3_tn_367;
	configuration transformer_configuration_2898;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_368;
	phases AS;
	from R2-12-47-3_node_558;
	to R2-12-47-3_tn_368;
	configuration transformer_configuration_2867;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_369;
	phases BS;
	from R2-12-47-3_node_558;
	to R2-12-47-3_tn_369;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_370;
	phases CS;
	from R2-12-47-3_node_558;
	to R2-12-47-3_tn_370;
	configuration transformer_configuration_2898;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_371;
	phases AS;
	from R2-12-47-3_node_561;
	to R2-12-47-3_tn_371;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_372;
	phases BS;
	from R2-12-47-3_node_563;
	to R2-12-47-3_tn_372;
	configuration transformer_configuration_2883;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_373;
	phases CS;
	from R2-12-47-3_node_565;
	to R2-12-47-3_tn_373;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_374;
	phases CS;
	from R2-12-47-3_node_567;
	to R2-12-47-3_tn_374;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_375;
	phases BS;
	from R2-12-47-3_node_569;
	to R2-12-47-3_tn_375;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_376;
	phases BS;
	from R2-12-47-3_node_570;
	to R2-12-47-3_tn_376;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_377;
	phases BS;
	from R2-12-47-3_node_571;
	to R2-12-47-3_tn_377;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_378;
	phases BS;
	from R2-12-47-3_node_572;
	to R2-12-47-3_tn_378;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_379;
	phases CS;
	from R2-12-47-3_node_591;
	to R2-12-47-3_tn_379;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_380;
	phases CS;
	from R2-12-47-3_node_594;
	to R2-12-47-3_tn_380;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_381;
	phases CS;
	from R2-12-47-3_node_595;
	to R2-12-47-3_tn_381;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_382;
	phases CS;
	from R2-12-47-3_node_596;
	to R2-12-47-3_tn_382;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_383;
	phases CS;
	from R2-12-47-3_node_597;
	to R2-12-47-3_tn_383;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_384;
	phases AS;
	from R2-12-47-3_node_600;
	to R2-12-47-3_tn_384;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_385;
	phases CS;
	from R2-12-47-3_node_601;
	to R2-12-47-3_tn_385;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_386;
	phases AS;
	from R2-12-47-3_node_603;
	to R2-12-47-3_tn_386;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_387;
	phases AS;
	from R2-12-47-3_node_605;
	to R2-12-47-3_tn_387;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_388;
	phases AS;
	from R2-12-47-3_node_606;
	to R2-12-47-3_tn_388;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_389;
	phases CS;
	from R2-12-47-3_node_609;
	to R2-12-47-3_tn_389;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_390;
	phases AS;
	from R2-12-47-3_node_611;
	to R2-12-47-3_tn_390;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_391;
	phases AS;
	from R2-12-47-3_node_612;
	to R2-12-47-3_tn_391;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_392;
	phases AS;
	from R2-12-47-3_node_613;
	to R2-12-47-3_tn_392;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_393;
	phases AS;
	from R2-12-47-3_node_607;
	to R2-12-47-3_tn_393;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_394;
	phases CS;
	from R2-12-47-3_node_616;
	to R2-12-47-3_tn_394;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_395;
	phases CS;
	from R2-12-47-3_node_617;
	to R2-12-47-3_tn_395;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_396;
	phases CS;
	from R2-12-47-3_node_618;
	to R2-12-47-3_tn_396;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_397;
	phases BS;
	from R2-12-47-3_node_620;
	to R2-12-47-3_tn_397;
	configuration transformer_configuration_2881;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_398;
	phases BS;
	from R2-12-47-3_node_621;
	to R2-12-47-3_tn_398;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_399;
	phases BS;
	from R2-12-47-3_node_622;
	to R2-12-47-3_tn_399;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_400;
	phases BS;
	from R2-12-47-3_node_624;
	to R2-12-47-3_tn_400;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_401;
	phases BS;
	from R2-12-47-3_node_625;
	to R2-12-47-3_tn_401;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_402;
	phases BS;
	from R2-12-47-3_node_627;
	to R2-12-47-3_tn_402;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_403;
	phases AS;
	from R2-12-47-3_node_630;
	to R2-12-47-3_tn_403;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_404;
	phases BS;
	from R2-12-47-3_node_630;
	to R2-12-47-3_tn_404;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_405;
	phases CS;
	from R2-12-47-3_node_630;
	to R2-12-47-3_tn_405;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_406;
	phases AS;
	from R2-12-47-3_node_631;
	to R2-12-47-3_tn_406;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_407;
	phases BS;
	from R2-12-47-3_node_631;
	to R2-12-47-3_tn_407;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_408;
	phases CS;
	from R2-12-47-3_node_631;
	to R2-12-47-3_tn_408;
	configuration transformer_configuration_2902;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_409;
	phases AS;
	from R2-12-47-3_node_637;
	to R2-12-47-3_tn_409;
	configuration transformer_configuration_2864;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_410;
	phases BS;
	from R2-12-47-3_node_637;
	to R2-12-47-3_tn_410;
	configuration transformer_configuration_2878;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_411;
	phases CS;
	from R2-12-47-3_node_637;
	to R2-12-47-3_tn_411;
	configuration transformer_configuration_2902;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_412;
	phases AS;
	from R2-12-47-3_node_638;
	to R2-12-47-3_tn_412;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_413;
	phases BS;
	from R2-12-47-3_node_638;
	to R2-12-47-3_tn_413;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_414;
	phases CS;
	from R2-12-47-3_node_638;
	to R2-12-47-3_tn_414;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_415;
	phases AS;
	from R2-12-47-3_node_639;
	to R2-12-47-3_tn_415;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_416;
	phases BS;
	from R2-12-47-3_node_639;
	to R2-12-47-3_tn_416;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_417;
	phases CS;
	from R2-12-47-3_node_639;
	to R2-12-47-3_tn_417;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_418;
	phases AS;
	from R2-12-47-3_node_640;
	to R2-12-47-3_tn_418;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_419;
	phases BS;
	from R2-12-47-3_node_640;
	to R2-12-47-3_tn_419;
	configuration transformer_configuration_2877;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_420;
	phases CS;
	from R2-12-47-3_node_640;
	to R2-12-47-3_tn_420;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_421;
	phases AS;
	from R2-12-47-3_node_642;
	to R2-12-47-3_tn_421;
	configuration transformer_configuration_2867;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_422;
	phases CS;
	from R2-12-47-3_node_653;
	to R2-12-47-3_tn_422;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_423;
	phases CS;
	from R2-12-47-3_node_654;
	to R2-12-47-3_tn_423;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_424;
	phases CS;
	from R2-12-47-3_node_655;
	to R2-12-47-3_tn_424;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_425;
	phases CS;
	from R2-12-47-3_node_656;
	to R2-12-47-3_tn_425;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_426;
	phases AS;
	from R2-12-47-3_node_658;
	to R2-12-47-3_tn_426;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_427;
	phases CS;
	from R2-12-47-3_node_659;
	to R2-12-47-3_tn_427;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_428;
	phases CS;
	from R2-12-47-3_node_661;
	to R2-12-47-3_tn_428;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_429;
	phases CS;
	from R2-12-47-3_node_663;
	to R2-12-47-3_tn_429;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_430;
	phases BS;
	from R2-12-47-3_node_664;
	to R2-12-47-3_tn_430;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_431;
	phases BS;
	from R2-12-47-3_node_816;
	to R2-12-47-3_tn_431;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_432;
	phases BS;
	from R2-12-47-3_node_667;
	to R2-12-47-3_tn_432;
	configuration transformer_configuration_2881;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_433;
	phases BS;
	from R2-12-47-3_node_668;
	to R2-12-47-3_tn_433;
	configuration transformer_configuration_2883;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_434;
	phases AS;
	from R2-12-47-3_node_817;
	to R2-12-47-3_tn_434;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_435;
	phases AS;
	from R2-12-47-3_node_671;
	to R2-12-47-3_tn_435;
	configuration transformer_configuration_2868;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_436;
	phases CS;
	from R2-12-47-3_node_818;
	to R2-12-47-3_tn_436;
	configuration transformer_configuration_2899;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_437;
	phases CS;
	from R2-12-47-3_node_675;
	to R2-12-47-3_tn_437;
	configuration transformer_configuration_2895;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_438;
	phases BS;
	from R2-12-47-3_node_678;
	to R2-12-47-3_tn_438;
	configuration transformer_configuration_2882;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_439;
	phases BS;
	from R2-12-47-3_node_679;
	to R2-12-47-3_tn_439;
	configuration transformer_configuration_2881;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_440;
	phases BS;
	from R2-12-47-3_node_820;
	to R2-12-47-3_tn_440;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_441;
	phases BS;
	from R2-12-47-3_node_680;
	to R2-12-47-3_tn_441;
	configuration transformer_configuration_2881;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_442;
	phases CS;
	from R2-12-47-3_node_683;
	to R2-12-47-3_tn_442;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_443;
	phases AS;
	from R2-12-47-3_node_686;
	to R2-12-47-3_tn_443;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_444;
	phases BS;
	from R2-12-47-3_node_686;
	to R2-12-47-3_tn_444;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_445;
	phases CS;
	from R2-12-47-3_node_686;
	to R2-12-47-3_tn_445;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_446;
	phases AS;
	from R2-12-47-3_node_687;
	to R2-12-47-3_tn_446;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_447;
	phases BS;
	from R2-12-47-3_node_687;
	to R2-12-47-3_tn_447;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_448;
	phases CS;
	from R2-12-47-3_node_687;
	to R2-12-47-3_tn_448;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_449;
	phases AS;
	from R2-12-47-3_node_688;
	to R2-12-47-3_tn_449;
	configuration transformer_configuration_2860;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_450;
	phases BS;
	from R2-12-47-3_node_688;
	to R2-12-47-3_tn_450;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_451;
	phases CS;
	from R2-12-47-3_node_688;
	to R2-12-47-3_tn_451;
	configuration transformer_configuration_2887;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_452;
	phases AS;
	from R2-12-47-3_node_693;
	to R2-12-47-3_tn_452;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_453;
	phases AS;
	from R2-12-47-3_node_694;
	to R2-12-47-3_tn_453;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_454;
	phases AS;
	from R2-12-47-3_node_794;
	to R2-12-47-3_tn_454;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_455;
	phases AS;
	from R2-12-47-3_node_695;
	to R2-12-47-3_tn_455;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_456;
	phases CS;
	from R2-12-47-3_node_698;
	to R2-12-47-3_tn_456;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_457;
	phases CS;
	from R2-12-47-3_node_699;
	to R2-12-47-3_tn_457;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_458;
	phases CS;
	from R2-12-47-3_node_700;
	to R2-12-47-3_tn_458;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_459;
	phases CS;
	from R2-12-47-3_node_701;
	to R2-12-47-3_tn_459;
	configuration transformer_configuration_2889;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_460;
	phases CS;
	from R2-12-47-3_node_702;
	to R2-12-47-3_tn_460;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_461;
	phases CS;
	from R2-12-47-3_node_703;
	to R2-12-47-3_tn_461;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_462;
	phases CS;
	from R2-12-47-3_node_704;
	to R2-12-47-3_tn_462;
	configuration transformer_configuration_2893;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_463;
	phases CS;
	from R2-12-47-3_node_705;
	to R2-12-47-3_tn_463;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_464;
	phases AS;
	from R2-12-47-3_node_706;
	to R2-12-47-3_tn_464;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_465;
	phases AS;
	from R2-12-47-3_node_707;
	to R2-12-47-3_tn_465;
	configuration transformer_configuration_2866;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_466;
	phases AS;
	from R2-12-47-3_node_708;
	to R2-12-47-3_tn_466;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_467;
	phases AS;
	from R2-12-47-3_node_709;
	to R2-12-47-3_tn_467;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_468;
	phases CS;
	from R2-12-47-3_node_725;
	to R2-12-47-3_tn_468;
	configuration transformer_configuration_2888;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_469;
	phases BS;
	from R2-12-47-3_node_726;
	to R2-12-47-3_tn_469;
	configuration transformer_configuration_2875;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_470;
	phases BS;
	from R2-12-47-3_node_727;
	to R2-12-47-3_tn_470;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_471;
	phases BS;
	from R2-12-47-3_node_728;
	to R2-12-47-3_tn_471;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_472;
	phases BS;
	from R2-12-47-3_node_730;
	to R2-12-47-3_tn_472;
	configuration transformer_configuration_2873;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_473;
	phases BS;
	from R2-12-47-3_node_731;
	to R2-12-47-3_tn_473;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_474;
	phases BS;
	from R2-12-47-3_node_822;
	to R2-12-47-3_tn_474;
	configuration transformer_configuration_2874;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_475;
	phases AS;
	from R2-12-47-3_node_734;
	to R2-12-47-3_tn_475;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_476;
	phases AS;
	from R2-12-47-3_node_736;
	to R2-12-47-3_tn_476;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_477;
	phases AS;
	from R2-12-47-3_node_737;
	to R2-12-47-3_tn_477;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_478;
	phases AS;
	from R2-12-47-3_node_738;
	to R2-12-47-3_tn_478;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_479;
	phases AS;
	from R2-12-47-3_node_823;
	to R2-12-47-3_tn_479;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_480;
	phases AS;
	from R2-12-47-3_node_739;
	to R2-12-47-3_tn_480;
	configuration transformer_configuration_2861;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_481;
	phases AS;
	from R2-12-47-3_node_741;
	to R2-12-47-3_tn_481;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_482;
	phases AS;
	from R2-12-47-3_node_743;
	to R2-12-47-3_tn_482;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_483;
	phases AS;
	from R2-12-47-3_node_744;
	to R2-12-47-3_tn_483;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_484;
	phases AS;
	from R2-12-47-3_node_745;
	to R2-12-47-3_tn_484;
	configuration transformer_configuration_2872;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_485;
	phases AS;
	from R2-12-47-3_node_824;
	to R2-12-47-3_tn_485;
	configuration transformer_configuration_2863;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_486;
	phases ABCN;
	from R2-12-47-3_node_588;
	to R2-12-47-3_meter_1;
	configuration transformer_configuration_3389;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_487;
	phases ABCN;
	from R2-12-47-3_node_50;
	to R2-12-47-3_meter_2;
	configuration transformer_configuration_3390;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_488;
	phases ABCN;
	from R2-12-47-3_node_105;
	to R2-12-47-3_meter_3;
	configuration transformer_configuration_3391;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_489;
	phases ABCN;
	from R2-12-47-3_node_106;
	to R2-12-47-3_meter_4;
	configuration transformer_configuration_3391;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_490;
	phases ABCN;
	from R2-12-47-3_node_690;
	to R2-12-47-3_meter_5;
	configuration transformer_configuration_3392;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_491;
	phases ABCN;
	from R2-12-47-3_node_145;
	to R2-12-47-3_meter_6;
	configuration transformer_configuration_3393;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_492;
	phases ABCN;
	from R2-12-47-3_node_764;
	to R2-12-47-3_meter_7;
	configuration transformer_configuration_3394;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_493;
	phases ABCN;
	from R2-12-47-3_node_44;
	to R2-12-47-3_meter_8;
	configuration transformer_configuration_3395;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_494;
	phases AN;
	from R2-12-47-3_node_259;
	to R2-12-47-3_meter_9;
	configuration transformer_configuration_3396;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_495;
	phases AN;
	from R2-12-47-3_node_1;
	to R2-12-47-3_meter_10;
	configuration transformer_configuration_3397;
}

object transformer {
	groupid Distribution_Trans;
	name R2-12-47-3_xfmr_496;
	phases ABCN;
	from R2-12-47-3_node_17;
	to R2-12-47-3_meter_11;
	configuration transformer_configuration_3395;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_1;
	phases AS;
	from R2-12-47-3_tn_1;
	to R2-12-47-3_tm_1;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_2;
	phases BS;
	from R2-12-47-3_tn_2;
	to R2-12-47-3_tm_2;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_3;
	phases CS;
	from R2-12-47-3_tn_3;
	to R2-12-47-3_tm_3;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_4;
	phases BS;
	from R2-12-47-3_tn_4;
	to R2-12-47-3_tm_4;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_5;
	phases BS;
	from R2-12-47-3_tn_5;
	to R2-12-47-3_tm_5;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_6;
	phases BS;
	from R2-12-47-3_tn_6;
	to R2-12-47-3_tm_6;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_7;
	phases AS;
	from R2-12-47-3_tn_7;
	to R2-12-47-3_tm_7;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_8;
	phases BS;
	from R2-12-47-3_tn_8;
	to R2-12-47-3_tm_8;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_9;
	phases BS;
	from R2-12-47-3_tn_9;
	to R2-12-47-3_tm_9;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_10;
	phases BS;
	from R2-12-47-3_tn_10;
	to R2-12-47-3_tm_10;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_11;
	phases BS;
	from R2-12-47-3_tn_11;
	to R2-12-47-3_tm_11;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_12;
	phases BS;
	from R2-12-47-3_tn_12;
	to R2-12-47-3_tm_12;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_13;
	phases CS;
	from R2-12-47-3_tn_13;
	to R2-12-47-3_tm_13;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_14;
	phases CS;
	from R2-12-47-3_tn_14;
	to R2-12-47-3_tm_14;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_15;
	phases BS;
	from R2-12-47-3_tn_15;
	to R2-12-47-3_tm_15;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_16;
	phases BS;
	from R2-12-47-3_tn_16;
	to R2-12-47-3_tm_16;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_17;
	phases BS;
	from R2-12-47-3_tn_17;
	to R2-12-47-3_tm_17;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_18;
	phases BS;
	from R2-12-47-3_tn_18;
	to R2-12-47-3_tm_18;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_19;
	phases CS;
	from R2-12-47-3_tn_19;
	to R2-12-47-3_tm_19;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_20;
	phases CS;
	from R2-12-47-3_tn_20;
	to R2-12-47-3_tm_20;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_21;
	phases CS;
	from R2-12-47-3_tn_21;
	to R2-12-47-3_tm_21;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_22;
	phases BS;
	from R2-12-47-3_tn_22;
	to R2-12-47-3_tm_22;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_23;
	phases BS;
	from R2-12-47-3_tn_23;
	to R2-12-47-3_tm_23;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_24;
	phases BS;
	from R2-12-47-3_tn_24;
	to R2-12-47-3_tm_24;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_25;
	phases BS;
	from R2-12-47-3_tn_25;
	to R2-12-47-3_tm_25;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_26;
	phases BS;
	from R2-12-47-3_tn_26;
	to R2-12-47-3_tm_26;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_27;
	phases BS;
	from R2-12-47-3_tn_27;
	to R2-12-47-3_tm_27;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_28;
	phases CS;
	from R2-12-47-3_tn_28;
	to R2-12-47-3_tm_28;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_29;
	phases BS;
	from R2-12-47-3_tn_29;
	to R2-12-47-3_tm_29;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_30;
	phases BS;
	from R2-12-47-3_tn_30;
	to R2-12-47-3_tm_30;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_31;
	phases BS;
	from R2-12-47-3_tn_31;
	to R2-12-47-3_tm_31;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_32;
	phases BS;
	from R2-12-47-3_tn_32;
	to R2-12-47-3_tm_32;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_33;
	phases CS;
	from R2-12-47-3_tn_33;
	to R2-12-47-3_tm_33;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_34;
	phases CS;
	from R2-12-47-3_tn_34;
	to R2-12-47-3_tm_34;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_35;
	phases CS;
	from R2-12-47-3_tn_35;
	to R2-12-47-3_tm_35;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_36;
	phases CS;
	from R2-12-47-3_tn_36;
	to R2-12-47-3_tm_36;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_37;
	phases CS;
	from R2-12-47-3_tn_37;
	to R2-12-47-3_tm_37;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_38;
	phases CS;
	from R2-12-47-3_tn_38;
	to R2-12-47-3_tm_38;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_39;
	phases CS;
	from R2-12-47-3_tn_39;
	to R2-12-47-3_tm_39;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_40;
	phases CS;
	from R2-12-47-3_tn_40;
	to R2-12-47-3_tm_40;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_41;
	phases CS;
	from R2-12-47-3_tn_41;
	to R2-12-47-3_tm_41;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_42;
	phases CS;
	from R2-12-47-3_tn_42;
	to R2-12-47-3_tm_42;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_43;
	phases CS;
	from R2-12-47-3_tn_43;
	to R2-12-47-3_tm_43;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_44;
	phases CS;
	from R2-12-47-3_tn_44;
	to R2-12-47-3_tm_44;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_45;
	phases CS;
	from R2-12-47-3_tn_45;
	to R2-12-47-3_tm_45;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_46;
	phases AS;
	from R2-12-47-3_tn_46;
	to R2-12-47-3_tm_46;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_47;
	phases AS;
	from R2-12-47-3_tn_47;
	to R2-12-47-3_tm_47;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_48;
	phases AS;
	from R2-12-47-3_tn_48;
	to R2-12-47-3_tm_48;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_49;
	phases BS;
	from R2-12-47-3_tn_49;
	to R2-12-47-3_tm_49;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_50;
	phases BS;
	from R2-12-47-3_tn_50;
	to R2-12-47-3_tm_50;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_51;
	phases CS;
	from R2-12-47-3_tn_51;
	to R2-12-47-3_tm_51;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_52;
	phases CS;
	from R2-12-47-3_tn_52;
	to R2-12-47-3_tm_52;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_53;
	phases BS;
	from R2-12-47-3_tn_53;
	to R2-12-47-3_tm_53;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_54;
	phases BS;
	from R2-12-47-3_tn_54;
	to R2-12-47-3_tm_54;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_55;
	phases CS;
	from R2-12-47-3_tn_55;
	to R2-12-47-3_tm_55;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_56;
	phases CS;
	from R2-12-47-3_tn_56;
	to R2-12-47-3_tm_56;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_57;
	phases BS;
	from R2-12-47-3_tn_57;
	to R2-12-47-3_tm_57;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_58;
	phases BS;
	from R2-12-47-3_tn_58;
	to R2-12-47-3_tm_58;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_59;
	phases BS;
	from R2-12-47-3_tn_59;
	to R2-12-47-3_tm_59;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_60;
	phases BS;
	from R2-12-47-3_tn_60;
	to R2-12-47-3_tm_60;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_61;
	phases BS;
	from R2-12-47-3_tn_61;
	to R2-12-47-3_tm_61;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_62;
	phases CS;
	from R2-12-47-3_tn_62;
	to R2-12-47-3_tm_62;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_63;
	phases CS;
	from R2-12-47-3_tn_63;
	to R2-12-47-3_tm_63;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_64;
	phases BS;
	from R2-12-47-3_tn_64;
	to R2-12-47-3_tm_64;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_65;
	phases CS;
	from R2-12-47-3_tn_65;
	to R2-12-47-3_tm_65;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_66;
	phases AS;
	from R2-12-47-3_tn_66;
	to R2-12-47-3_tm_66;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_67;
	phases AS;
	from R2-12-47-3_tn_67;
	to R2-12-47-3_tm_67;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_68;
	phases AS;
	from R2-12-47-3_tn_68;
	to R2-12-47-3_tm_68;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_69;
	phases AS;
	from R2-12-47-3_tn_69;
	to R2-12-47-3_tm_69;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_70;
	phases BS;
	from R2-12-47-3_tn_70;
	to R2-12-47-3_tm_70;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_71;
	phases CS;
	from R2-12-47-3_tn_71;
	to R2-12-47-3_tm_71;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_72;
	phases CS;
	from R2-12-47-3_tn_72;
	to R2-12-47-3_tm_72;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_73;
	phases AS;
	from R2-12-47-3_tn_73;
	to R2-12-47-3_tm_73;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_74;
	phases CS;
	from R2-12-47-3_tn_74;
	to R2-12-47-3_tm_74;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_75;
	phases CS;
	from R2-12-47-3_tn_75;
	to R2-12-47-3_tm_75;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_76;
	phases AS;
	from R2-12-47-3_tn_76;
	to R2-12-47-3_tm_76;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_77;
	phases CS;
	from R2-12-47-3_tn_77;
	to R2-12-47-3_tm_77;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_78;
	phases AS;
	from R2-12-47-3_tn_78;
	to R2-12-47-3_tm_78;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_79;
	phases BS;
	from R2-12-47-3_tn_79;
	to R2-12-47-3_tm_79;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_80;
	phases CS;
	from R2-12-47-3_tn_80;
	to R2-12-47-3_tm_80;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_81;
	phases AS;
	from R2-12-47-3_tn_81;
	to R2-12-47-3_tm_81;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_82;
	phases AS;
	from R2-12-47-3_tn_82;
	to R2-12-47-3_tm_82;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_83;
	phases BS;
	from R2-12-47-3_tn_83;
	to R2-12-47-3_tm_83;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_84;
	phases CS;
	from R2-12-47-3_tn_84;
	to R2-12-47-3_tm_84;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_85;
	phases AS;
	from R2-12-47-3_tn_85;
	to R2-12-47-3_tm_85;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_86;
	phases BS;
	from R2-12-47-3_tn_86;
	to R2-12-47-3_tm_86;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_87;
	phases CS;
	from R2-12-47-3_tn_87;
	to R2-12-47-3_tm_87;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_88;
	phases CS;
	from R2-12-47-3_tn_88;
	to R2-12-47-3_tm_88;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_89;
	phases AS;
	from R2-12-47-3_tn_89;
	to R2-12-47-3_tm_89;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_90;
	phases BS;
	from R2-12-47-3_tn_90;
	to R2-12-47-3_tm_90;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_91;
	phases CS;
	from R2-12-47-3_tn_91;
	to R2-12-47-3_tm_91;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_92;
	phases AS;
	from R2-12-47-3_tn_92;
	to R2-12-47-3_tm_92;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_93;
	phases BS;
	from R2-12-47-3_tn_93;
	to R2-12-47-3_tm_93;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_94;
	phases CS;
	from R2-12-47-3_tn_94;
	to R2-12-47-3_tm_94;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_95;
	phases AS;
	from R2-12-47-3_tn_95;
	to R2-12-47-3_tm_95;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_96;
	phases BS;
	from R2-12-47-3_tn_96;
	to R2-12-47-3_tm_96;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_97;
	phases CS;
	from R2-12-47-3_tn_97;
	to R2-12-47-3_tm_97;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_98;
	phases AS;
	from R2-12-47-3_tn_98;
	to R2-12-47-3_tm_98;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_99;
	phases BS;
	from R2-12-47-3_tn_99;
	to R2-12-47-3_tm_99;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_100;
	phases CS;
	from R2-12-47-3_tn_100;
	to R2-12-47-3_tm_100;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_101;
	phases CS;
	from R2-12-47-3_tn_101;
	to R2-12-47-3_tm_101;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_102;
	phases AS;
	from R2-12-47-3_tn_102;
	to R2-12-47-3_tm_102;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_103;
	phases BS;
	from R2-12-47-3_tn_103;
	to R2-12-47-3_tm_103;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_104;
	phases CS;
	from R2-12-47-3_tn_104;
	to R2-12-47-3_tm_104;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_105;
	phases CS;
	from R2-12-47-3_tn_105;
	to R2-12-47-3_tm_105;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_106;
	phases CS;
	from R2-12-47-3_tn_106;
	to R2-12-47-3_tm_106;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_107;
	phases AS;
	from R2-12-47-3_tn_107;
	to R2-12-47-3_tm_107;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_108;
	phases BS;
	from R2-12-47-3_tn_108;
	to R2-12-47-3_tm_108;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_109;
	phases CS;
	from R2-12-47-3_tn_109;
	to R2-12-47-3_tm_109;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_110;
	phases AS;
	from R2-12-47-3_tn_110;
	to R2-12-47-3_tm_110;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_111;
	phases BS;
	from R2-12-47-3_tn_111;
	to R2-12-47-3_tm_111;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_112;
	phases CS;
	from R2-12-47-3_tn_112;
	to R2-12-47-3_tm_112;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_113;
	phases CS;
	from R2-12-47-3_tn_113;
	to R2-12-47-3_tm_113;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_114;
	phases AS;
	from R2-12-47-3_tn_114;
	to R2-12-47-3_tm_114;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_115;
	phases BS;
	from R2-12-47-3_tn_115;
	to R2-12-47-3_tm_115;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_116;
	phases CS;
	from R2-12-47-3_tn_116;
	to R2-12-47-3_tm_116;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_117;
	phases AS;
	from R2-12-47-3_tn_117;
	to R2-12-47-3_tm_117;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_118;
	phases BS;
	from R2-12-47-3_tn_118;
	to R2-12-47-3_tm_118;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_119;
	phases CS;
	from R2-12-47-3_tn_119;
	to R2-12-47-3_tm_119;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_120;
	phases AS;
	from R2-12-47-3_tn_120;
	to R2-12-47-3_tm_120;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_121;
	phases CS;
	from R2-12-47-3_tn_121;
	to R2-12-47-3_tm_121;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_122;
	phases CS;
	from R2-12-47-3_tn_122;
	to R2-12-47-3_tm_122;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_123;
	phases AS;
	from R2-12-47-3_tn_123;
	to R2-12-47-3_tm_123;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_124;
	phases CS;
	from R2-12-47-3_tn_124;
	to R2-12-47-3_tm_124;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_125;
	phases AS;
	from R2-12-47-3_tn_125;
	to R2-12-47-3_tm_125;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_126;
	phases CS;
	from R2-12-47-3_tn_126;
	to R2-12-47-3_tm_126;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_127;
	phases AS;
	from R2-12-47-3_tn_127;
	to R2-12-47-3_tm_127;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_128;
	phases CS;
	from R2-12-47-3_tn_128;
	to R2-12-47-3_tm_128;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_129;
	phases AS;
	from R2-12-47-3_tn_129;
	to R2-12-47-3_tm_129;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_130;
	phases AS;
	from R2-12-47-3_tn_130;
	to R2-12-47-3_tm_130;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_131;
	phases AS;
	from R2-12-47-3_tn_131;
	to R2-12-47-3_tm_131;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_132;
	phases AS;
	from R2-12-47-3_tn_132;
	to R2-12-47-3_tm_132;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_133;
	phases AS;
	from R2-12-47-3_tn_133;
	to R2-12-47-3_tm_133;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_134;
	phases AS;
	from R2-12-47-3_tn_134;
	to R2-12-47-3_tm_134;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_135;
	phases AS;
	from R2-12-47-3_tn_135;
	to R2-12-47-3_tm_135;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_136;
	phases AS;
	from R2-12-47-3_tn_136;
	to R2-12-47-3_tm_136;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_137;
	phases AS;
	from R2-12-47-3_tn_137;
	to R2-12-47-3_tm_137;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_138;
	phases AS;
	from R2-12-47-3_tn_138;
	to R2-12-47-3_tm_138;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_139;
	phases AS;
	from R2-12-47-3_tn_139;
	to R2-12-47-3_tm_139;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_140;
	phases CS;
	from R2-12-47-3_tn_140;
	to R2-12-47-3_tm_140;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_141;
	phases CS;
	from R2-12-47-3_tn_141;
	to R2-12-47-3_tm_141;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_142;
	phases CS;
	from R2-12-47-3_tn_142;
	to R2-12-47-3_tm_142;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_143;
	phases CS;
	from R2-12-47-3_tn_143;
	to R2-12-47-3_tm_143;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_144;
	phases AS;
	from R2-12-47-3_tn_144;
	to R2-12-47-3_tm_144;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_145;
	phases CS;
	from R2-12-47-3_tn_145;
	to R2-12-47-3_tm_145;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_146;
	phases AS;
	from R2-12-47-3_tn_146;
	to R2-12-47-3_tm_146;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_147;
	phases AS;
	from R2-12-47-3_tn_147;
	to R2-12-47-3_tm_147;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_148;
	phases AS;
	from R2-12-47-3_tn_148;
	to R2-12-47-3_tm_148;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_149;
	phases AS;
	from R2-12-47-3_tn_149;
	to R2-12-47-3_tm_149;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_150;
	phases AS;
	from R2-12-47-3_tn_150;
	to R2-12-47-3_tm_150;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_151;
	phases CS;
	from R2-12-47-3_tn_151;
	to R2-12-47-3_tm_151;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_152;
	phases AS;
	from R2-12-47-3_tn_152;
	to R2-12-47-3_tm_152;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_153;
	phases AS;
	from R2-12-47-3_tn_153;
	to R2-12-47-3_tm_153;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_154;
	phases BS;
	from R2-12-47-3_tn_154;
	to R2-12-47-3_tm_154;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_155;
	phases CS;
	from R2-12-47-3_tn_155;
	to R2-12-47-3_tm_155;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_156;
	phases AS;
	from R2-12-47-3_tn_156;
	to R2-12-47-3_tm_156;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_157;
	phases AS;
	from R2-12-47-3_tn_157;
	to R2-12-47-3_tm_157;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_158;
	phases AS;
	from R2-12-47-3_tn_158;
	to R2-12-47-3_tm_158;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_159;
	phases AS;
	from R2-12-47-3_tn_159;
	to R2-12-47-3_tm_159;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_160;
	phases AS;
	from R2-12-47-3_tn_160;
	to R2-12-47-3_tm_160;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_161;
	phases AS;
	from R2-12-47-3_tn_161;
	to R2-12-47-3_tm_161;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_162;
	phases AS;
	from R2-12-47-3_tn_162;
	to R2-12-47-3_tm_162;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_163;
	phases AS;
	from R2-12-47-3_tn_163;
	to R2-12-47-3_tm_163;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_164;
	phases CS;
	from R2-12-47-3_tn_164;
	to R2-12-47-3_tm_164;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_165;
	phases CS;
	from R2-12-47-3_tn_165;
	to R2-12-47-3_tm_165;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_166;
	phases CS;
	from R2-12-47-3_tn_166;
	to R2-12-47-3_tm_166;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_167;
	phases CS;
	from R2-12-47-3_tn_167;
	to R2-12-47-3_tm_167;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_168;
	phases CS;
	from R2-12-47-3_tn_168;
	to R2-12-47-3_tm_168;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_169;
	phases CS;
	from R2-12-47-3_tn_169;
	to R2-12-47-3_tm_169;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_170;
	phases CS;
	from R2-12-47-3_tn_170;
	to R2-12-47-3_tm_170;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_171;
	phases CS;
	from R2-12-47-3_tn_171;
	to R2-12-47-3_tm_171;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_172;
	phases CS;
	from R2-12-47-3_tn_172;
	to R2-12-47-3_tm_172;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_173;
	phases CS;
	from R2-12-47-3_tn_173;
	to R2-12-47-3_tm_173;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_174;
	phases AS;
	from R2-12-47-3_tn_174;
	to R2-12-47-3_tm_174;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_175;
	phases CS;
	from R2-12-47-3_tn_175;
	to R2-12-47-3_tm_175;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_176;
	phases CS;
	from R2-12-47-3_tn_176;
	to R2-12-47-3_tm_176;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_177;
	phases CS;
	from R2-12-47-3_tn_177;
	to R2-12-47-3_tm_177;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_178;
	phases CS;
	from R2-12-47-3_tn_178;
	to R2-12-47-3_tm_178;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_179;
	phases CS;
	from R2-12-47-3_tn_179;
	to R2-12-47-3_tm_179;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_180;
	phases CS;
	from R2-12-47-3_tn_180;
	to R2-12-47-3_tm_180;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_181;
	phases CS;
	from R2-12-47-3_tn_181;
	to R2-12-47-3_tm_181;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_182;
	phases AS;
	from R2-12-47-3_tn_182;
	to R2-12-47-3_tm_182;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_183;
	phases CS;
	from R2-12-47-3_tn_183;
	to R2-12-47-3_tm_183;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_184;
	phases CS;
	from R2-12-47-3_tn_184;
	to R2-12-47-3_tm_184;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_185;
	phases AS;
	from R2-12-47-3_tn_185;
	to R2-12-47-3_tm_185;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_186;
	phases BS;
	from R2-12-47-3_tn_186;
	to R2-12-47-3_tm_186;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_187;
	phases CS;
	from R2-12-47-3_tn_187;
	to R2-12-47-3_tm_187;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_188;
	phases CS;
	from R2-12-47-3_tn_188;
	to R2-12-47-3_tm_188;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_189;
	phases CS;
	from R2-12-47-3_tn_189;
	to R2-12-47-3_tm_189;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_190;
	phases CS;
	from R2-12-47-3_tn_190;
	to R2-12-47-3_tm_190;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_191;
	phases CS;
	from R2-12-47-3_tn_191;
	to R2-12-47-3_tm_191;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_192;
	phases BS;
	from R2-12-47-3_tn_192;
	to R2-12-47-3_tm_192;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_193;
	phases BS;
	from R2-12-47-3_tn_193;
	to R2-12-47-3_tm_193;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_194;
	phases BS;
	from R2-12-47-3_tn_194;
	to R2-12-47-3_tm_194;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_195;
	phases BS;
	from R2-12-47-3_tn_195;
	to R2-12-47-3_tm_195;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_196;
	phases BS;
	from R2-12-47-3_tn_196;
	to R2-12-47-3_tm_196;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_197;
	phases BS;
	from R2-12-47-3_tn_197;
	to R2-12-47-3_tm_197;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_198;
	phases BS;
	from R2-12-47-3_tn_198;
	to R2-12-47-3_tm_198;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_199;
	phases BS;
	from R2-12-47-3_tn_199;
	to R2-12-47-3_tm_199;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_200;
	phases CS;
	from R2-12-47-3_tn_200;
	to R2-12-47-3_tm_200;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_201;
	phases AS;
	from R2-12-47-3_tn_201;
	to R2-12-47-3_tm_201;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_202;
	phases AS;
	from R2-12-47-3_tn_202;
	to R2-12-47-3_tm_202;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_203;
	phases AS;
	from R2-12-47-3_tn_203;
	to R2-12-47-3_tm_203;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_204;
	phases AS;
	from R2-12-47-3_tn_204;
	to R2-12-47-3_tm_204;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_205;
	phases AS;
	from R2-12-47-3_tn_205;
	to R2-12-47-3_tm_205;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_206;
	phases BS;
	from R2-12-47-3_tn_206;
	to R2-12-47-3_tm_206;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_207;
	phases BS;
	from R2-12-47-3_tn_207;
	to R2-12-47-3_tm_207;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_208;
	phases BS;
	from R2-12-47-3_tn_208;
	to R2-12-47-3_tm_208;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_209;
	phases BS;
	from R2-12-47-3_tn_209;
	to R2-12-47-3_tm_209;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_210;
	phases BS;
	from R2-12-47-3_tn_210;
	to R2-12-47-3_tm_210;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_211;
	phases CS;
	from R2-12-47-3_tn_211;
	to R2-12-47-3_tm_211;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_212;
	phases CS;
	from R2-12-47-3_tn_212;
	to R2-12-47-3_tm_212;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_213;
	phases AS;
	from R2-12-47-3_tn_213;
	to R2-12-47-3_tm_213;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_214;
	phases BS;
	from R2-12-47-3_tn_214;
	to R2-12-47-3_tm_214;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_215;
	phases CS;
	from R2-12-47-3_tn_215;
	to R2-12-47-3_tm_215;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_216;
	phases AS;
	from R2-12-47-3_tn_216;
	to R2-12-47-3_tm_216;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_217;
	phases BS;
	from R2-12-47-3_tn_217;
	to R2-12-47-3_tm_217;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_218;
	phases CS;
	from R2-12-47-3_tn_218;
	to R2-12-47-3_tm_218;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_219;
	phases AS;
	from R2-12-47-3_tn_219;
	to R2-12-47-3_tm_219;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_220;
	phases BS;
	from R2-12-47-3_tn_220;
	to R2-12-47-3_tm_220;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_221;
	phases CS;
	from R2-12-47-3_tn_221;
	to R2-12-47-3_tm_221;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_222;
	phases CS;
	from R2-12-47-3_tn_222;
	to R2-12-47-3_tm_222;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_223;
	phases CS;
	from R2-12-47-3_tn_223;
	to R2-12-47-3_tm_223;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_224;
	phases CS;
	from R2-12-47-3_tn_224;
	to R2-12-47-3_tm_224;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_225;
	phases CS;
	from R2-12-47-3_tn_225;
	to R2-12-47-3_tm_225;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_226;
	phases AS;
	from R2-12-47-3_tn_226;
	to R2-12-47-3_tm_226;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_227;
	phases AS;
	from R2-12-47-3_tn_227;
	to R2-12-47-3_tm_227;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_228;
	phases CS;
	from R2-12-47-3_tn_228;
	to R2-12-47-3_tm_228;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_229;
	phases CS;
	from R2-12-47-3_tn_229;
	to R2-12-47-3_tm_229;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_230;
	phases AS;
	from R2-12-47-3_tn_230;
	to R2-12-47-3_tm_230;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_231;
	phases BS;
	from R2-12-47-3_tn_231;
	to R2-12-47-3_tm_231;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_232;
	phases CS;
	from R2-12-47-3_tn_232;
	to R2-12-47-3_tm_232;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_233;
	phases AS;
	from R2-12-47-3_tn_233;
	to R2-12-47-3_tm_233;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_234;
	phases BS;
	from R2-12-47-3_tn_234;
	to R2-12-47-3_tm_234;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_235;
	phases CS;
	from R2-12-47-3_tn_235;
	to R2-12-47-3_tm_235;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_236;
	phases CS;
	from R2-12-47-3_tn_236;
	to R2-12-47-3_tm_236;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_237;
	phases BS;
	from R2-12-47-3_tn_237;
	to R2-12-47-3_tm_237;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_238;
	phases BS;
	from R2-12-47-3_tn_238;
	to R2-12-47-3_tm_238;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_239;
	phases AS;
	from R2-12-47-3_tn_239;
	to R2-12-47-3_tm_239;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_240;
	phases BS;
	from R2-12-47-3_tn_240;
	to R2-12-47-3_tm_240;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_241;
	phases CS;
	from R2-12-47-3_tn_241;
	to R2-12-47-3_tm_241;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_242;
	phases CS;
	from R2-12-47-3_tn_242;
	to R2-12-47-3_tm_242;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_243;
	phases CS;
	from R2-12-47-3_tn_243;
	to R2-12-47-3_tm_243;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_244;
	phases CS;
	from R2-12-47-3_tn_244;
	to R2-12-47-3_tm_244;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_245;
	phases CS;
	from R2-12-47-3_tn_245;
	to R2-12-47-3_tm_245;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_246;
	phases CS;
	from R2-12-47-3_tn_246;
	to R2-12-47-3_tm_246;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_247;
	phases CS;
	from R2-12-47-3_tn_247;
	to R2-12-47-3_tm_247;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_248;
	phases CS;
	from R2-12-47-3_tn_248;
	to R2-12-47-3_tm_248;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_249;
	phases CS;
	from R2-12-47-3_tn_249;
	to R2-12-47-3_tm_249;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_250;
	phases AS;
	from R2-12-47-3_tn_250;
	to R2-12-47-3_tm_250;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_251;
	phases BS;
	from R2-12-47-3_tn_251;
	to R2-12-47-3_tm_251;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_252;
	phases AS;
	from R2-12-47-3_tn_252;
	to R2-12-47-3_tm_252;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_253;
	phases BS;
	from R2-12-47-3_tn_253;
	to R2-12-47-3_tm_253;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_254;
	phases CS;
	from R2-12-47-3_tn_254;
	to R2-12-47-3_tm_254;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_255;
	phases CS;
	from R2-12-47-3_tn_255;
	to R2-12-47-3_tm_255;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_256;
	phases BS;
	from R2-12-47-3_tn_256;
	to R2-12-47-3_tm_256;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_257;
	phases AS;
	from R2-12-47-3_tn_257;
	to R2-12-47-3_tm_257;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_258;
	phases BS;
	from R2-12-47-3_tn_258;
	to R2-12-47-3_tm_258;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_259;
	phases CS;
	from R2-12-47-3_tn_259;
	to R2-12-47-3_tm_259;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_260;
	phases BS;
	from R2-12-47-3_tn_260;
	to R2-12-47-3_tm_260;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_261;
	phases BS;
	from R2-12-47-3_tn_261;
	to R2-12-47-3_tm_261;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_262;
	phases BS;
	from R2-12-47-3_tn_262;
	to R2-12-47-3_tm_262;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_263;
	phases CS;
	from R2-12-47-3_tn_263;
	to R2-12-47-3_tm_263;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_264;
	phases CS;
	from R2-12-47-3_tn_264;
	to R2-12-47-3_tm_264;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_265;
	phases CS;
	from R2-12-47-3_tn_265;
	to R2-12-47-3_tm_265;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_266;
	phases CS;
	from R2-12-47-3_tn_266;
	to R2-12-47-3_tm_266;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_267;
	phases CS;
	from R2-12-47-3_tn_267;
	to R2-12-47-3_tm_267;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_268;
	phases CS;
	from R2-12-47-3_tn_268;
	to R2-12-47-3_tm_268;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_269;
	phases CS;
	from R2-12-47-3_tn_269;
	to R2-12-47-3_tm_269;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_270;
	phases CS;
	from R2-12-47-3_tn_270;
	to R2-12-47-3_tm_270;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_271;
	phases CS;
	from R2-12-47-3_tn_271;
	to R2-12-47-3_tm_271;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_272;
	phases BS;
	from R2-12-47-3_tn_272;
	to R2-12-47-3_tm_272;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_273;
	phases CS;
	from R2-12-47-3_tn_273;
	to R2-12-47-3_tm_273;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_274;
	phases CS;
	from R2-12-47-3_tn_274;
	to R2-12-47-3_tm_274;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_275;
	phases CS;
	from R2-12-47-3_tn_275;
	to R2-12-47-3_tm_275;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_276;
	phases CS;
	from R2-12-47-3_tn_276;
	to R2-12-47-3_tm_276;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_277;
	phases AS;
	from R2-12-47-3_tn_277;
	to R2-12-47-3_tm_277;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_278;
	phases AS;
	from R2-12-47-3_tn_278;
	to R2-12-47-3_tm_278;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_279;
	phases AS;
	from R2-12-47-3_tn_279;
	to R2-12-47-3_tm_279;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_280;
	phases AS;
	from R2-12-47-3_tn_280;
	to R2-12-47-3_tm_280;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_281;
	phases CS;
	from R2-12-47-3_tn_281;
	to R2-12-47-3_tm_281;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_282;
	phases BS;
	from R2-12-47-3_tn_282;
	to R2-12-47-3_tm_282;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_283;
	phases AS;
	from R2-12-47-3_tn_283;
	to R2-12-47-3_tm_283;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_284;
	phases BS;
	from R2-12-47-3_tn_284;
	to R2-12-47-3_tm_284;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_285;
	phases CS;
	from R2-12-47-3_tn_285;
	to R2-12-47-3_tm_285;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_286;
	phases AS;
	from R2-12-47-3_tn_286;
	to R2-12-47-3_tm_286;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_287;
	phases BS;
	from R2-12-47-3_tn_287;
	to R2-12-47-3_tm_287;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_288;
	phases CS;
	from R2-12-47-3_tn_288;
	to R2-12-47-3_tm_288;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_289;
	phases AS;
	from R2-12-47-3_tn_289;
	to R2-12-47-3_tm_289;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_290;
	phases BS;
	from R2-12-47-3_tn_290;
	to R2-12-47-3_tm_290;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_291;
	phases CS;
	from R2-12-47-3_tn_291;
	to R2-12-47-3_tm_291;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_292;
	phases CS;
	from R2-12-47-3_tn_292;
	to R2-12-47-3_tm_292;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_293;
	phases CS;
	from R2-12-47-3_tn_293;
	to R2-12-47-3_tm_293;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_294;
	phases AS;
	from R2-12-47-3_tn_294;
	to R2-12-47-3_tm_294;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_295;
	phases BS;
	from R2-12-47-3_tn_295;
	to R2-12-47-3_tm_295;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_296;
	phases CS;
	from R2-12-47-3_tn_296;
	to R2-12-47-3_tm_296;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_297;
	phases AS;
	from R2-12-47-3_tn_297;
	to R2-12-47-3_tm_297;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_298;
	phases AS;
	from R2-12-47-3_tn_298;
	to R2-12-47-3_tm_298;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_299;
	phases AS;
	from R2-12-47-3_tn_299;
	to R2-12-47-3_tm_299;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_300;
	phases BS;
	from R2-12-47-3_tn_300;
	to R2-12-47-3_tm_300;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_301;
	phases BS;
	from R2-12-47-3_tn_301;
	to R2-12-47-3_tm_301;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_302;
	phases BS;
	from R2-12-47-3_tn_302;
	to R2-12-47-3_tm_302;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_303;
	phases CS;
	from R2-12-47-3_tn_303;
	to R2-12-47-3_tm_303;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_304;
	phases CS;
	from R2-12-47-3_tn_304;
	to R2-12-47-3_tm_304;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_305;
	phases BS;
	from R2-12-47-3_tn_305;
	to R2-12-47-3_tm_305;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_306;
	phases BS;
	from R2-12-47-3_tn_306;
	to R2-12-47-3_tm_306;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_307;
	phases BS;
	from R2-12-47-3_tn_307;
	to R2-12-47-3_tm_307;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_308;
	phases BS;
	from R2-12-47-3_tn_308;
	to R2-12-47-3_tm_308;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_309;
	phases BS;
	from R2-12-47-3_tn_309;
	to R2-12-47-3_tm_309;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_310;
	phases BS;
	from R2-12-47-3_tn_310;
	to R2-12-47-3_tm_310;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_311;
	phases CS;
	from R2-12-47-3_tn_311;
	to R2-12-47-3_tm_311;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_312;
	phases CS;
	from R2-12-47-3_tn_312;
	to R2-12-47-3_tm_312;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_313;
	phases CS;
	from R2-12-47-3_tn_313;
	to R2-12-47-3_tm_313;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_314;
	phases CS;
	from R2-12-47-3_tn_314;
	to R2-12-47-3_tm_314;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_315;
	phases CS;
	from R2-12-47-3_tn_315;
	to R2-12-47-3_tm_315;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_316;
	phases BS;
	from R2-12-47-3_tn_316;
	to R2-12-47-3_tm_316;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_317;
	phases CS;
	from R2-12-47-3_tn_317;
	to R2-12-47-3_tm_317;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_318;
	phases AS;
	from R2-12-47-3_tn_318;
	to R2-12-47-3_tm_318;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_319;
	phases AS;
	from R2-12-47-3_tn_319;
	to R2-12-47-3_tm_319;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_320;
	phases CS;
	from R2-12-47-3_tn_320;
	to R2-12-47-3_tm_320;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_321;
	phases CS;
	from R2-12-47-3_tn_321;
	to R2-12-47-3_tm_321;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_322;
	phases BS;
	from R2-12-47-3_tn_322;
	to R2-12-47-3_tm_322;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_323;
	phases CS;
	from R2-12-47-3_tn_323;
	to R2-12-47-3_tm_323;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_324;
	phases BS;
	from R2-12-47-3_tn_324;
	to R2-12-47-3_tm_324;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_325;
	phases CS;
	from R2-12-47-3_tn_325;
	to R2-12-47-3_tm_325;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_326;
	phases CS;
	from R2-12-47-3_tn_326;
	to R2-12-47-3_tm_326;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_327;
	phases BS;
	from R2-12-47-3_tn_327;
	to R2-12-47-3_tm_327;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_328;
	phases AS;
	from R2-12-47-3_tn_328;
	to R2-12-47-3_tm_328;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_329;
	phases AS;
	from R2-12-47-3_tn_329;
	to R2-12-47-3_tm_329;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_330;
	phases BS;
	from R2-12-47-3_tn_330;
	to R2-12-47-3_tm_330;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_331;
	phases BS;
	from R2-12-47-3_tn_331;
	to R2-12-47-3_tm_331;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_332;
	phases CS;
	from R2-12-47-3_tn_332;
	to R2-12-47-3_tm_332;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_333;
	phases BS;
	from R2-12-47-3_tn_333;
	to R2-12-47-3_tm_333;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_334;
	phases BS;
	from R2-12-47-3_tn_334;
	to R2-12-47-3_tm_334;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_335;
	phases AS;
	from R2-12-47-3_tn_335;
	to R2-12-47-3_tm_335;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_336;
	phases AS;
	from R2-12-47-3_tn_336;
	to R2-12-47-3_tm_336;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_337;
	phases AS;
	from R2-12-47-3_tn_337;
	to R2-12-47-3_tm_337;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_338;
	phases BS;
	from R2-12-47-3_tn_338;
	to R2-12-47-3_tm_338;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_339;
	phases CS;
	from R2-12-47-3_tn_339;
	to R2-12-47-3_tm_339;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_340;
	phases AS;
	from R2-12-47-3_tn_340;
	to R2-12-47-3_tm_340;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_341;
	phases BS;
	from R2-12-47-3_tn_341;
	to R2-12-47-3_tm_341;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_342;
	phases BS;
	from R2-12-47-3_tn_342;
	to R2-12-47-3_tm_342;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_343;
	phases BS;
	from R2-12-47-3_tn_343;
	to R2-12-47-3_tm_343;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_344;
	phases CS;
	from R2-12-47-3_tn_344;
	to R2-12-47-3_tm_344;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_345;
	phases CS;
	from R2-12-47-3_tn_345;
	to R2-12-47-3_tm_345;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_346;
	phases CS;
	from R2-12-47-3_tn_346;
	to R2-12-47-3_tm_346;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_347;
	phases AS;
	from R2-12-47-3_tn_347;
	to R2-12-47-3_tm_347;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_348;
	phases AS;
	from R2-12-47-3_tn_348;
	to R2-12-47-3_tm_348;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_349;
	phases AS;
	from R2-12-47-3_tn_349;
	to R2-12-47-3_tm_349;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_350;
	phases AS;
	from R2-12-47-3_tn_350;
	to R2-12-47-3_tm_350;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_351;
	phases BS;
	from R2-12-47-3_tn_351;
	to R2-12-47-3_tm_351;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_352;
	phases CS;
	from R2-12-47-3_tn_352;
	to R2-12-47-3_tm_352;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_353;
	phases CS;
	from R2-12-47-3_tn_353;
	to R2-12-47-3_tm_353;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_354;
	phases AS;
	from R2-12-47-3_tn_354;
	to R2-12-47-3_tm_354;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_355;
	phases BS;
	from R2-12-47-3_tn_355;
	to R2-12-47-3_tm_355;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_356;
	phases CS;
	from R2-12-47-3_tn_356;
	to R2-12-47-3_tm_356;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_357;
	phases AS;
	from R2-12-47-3_tn_357;
	to R2-12-47-3_tm_357;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_358;
	phases BS;
	from R2-12-47-3_tn_358;
	to R2-12-47-3_tm_358;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_359;
	phases CS;
	from R2-12-47-3_tn_359;
	to R2-12-47-3_tm_359;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_360;
	phases AS;
	from R2-12-47-3_tn_360;
	to R2-12-47-3_tm_360;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_361;
	phases AS;
	from R2-12-47-3_tn_361;
	to R2-12-47-3_tm_361;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_362;
	phases AS;
	from R2-12-47-3_tn_362;
	to R2-12-47-3_tm_362;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_363;
	phases AS;
	from R2-12-47-3_tn_363;
	to R2-12-47-3_tm_363;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_364;
	phases AS;
	from R2-12-47-3_tn_364;
	to R2-12-47-3_tm_364;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_365;
	phases AS;
	from R2-12-47-3_tn_365;
	to R2-12-47-3_tm_365;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_366;
	phases BS;
	from R2-12-47-3_tn_366;
	to R2-12-47-3_tm_366;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_367;
	phases CS;
	from R2-12-47-3_tn_367;
	to R2-12-47-3_tm_367;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_368;
	phases AS;
	from R2-12-47-3_tn_368;
	to R2-12-47-3_tm_368;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_369;
	phases BS;
	from R2-12-47-3_tn_369;
	to R2-12-47-3_tm_369;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_370;
	phases CS;
	from R2-12-47-3_tn_370;
	to R2-12-47-3_tm_370;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_371;
	phases AS;
	from R2-12-47-3_tn_371;
	to R2-12-47-3_tm_371;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_372;
	phases BS;
	from R2-12-47-3_tn_372;
	to R2-12-47-3_tm_372;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_373;
	phases CS;
	from R2-12-47-3_tn_373;
	to R2-12-47-3_tm_373;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_374;
	phases CS;
	from R2-12-47-3_tn_374;
	to R2-12-47-3_tm_374;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_375;
	phases BS;
	from R2-12-47-3_tn_375;
	to R2-12-47-3_tm_375;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_376;
	phases BS;
	from R2-12-47-3_tn_376;
	to R2-12-47-3_tm_376;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_377;
	phases BS;
	from R2-12-47-3_tn_377;
	to R2-12-47-3_tm_377;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_378;
	phases BS;
	from R2-12-47-3_tn_378;
	to R2-12-47-3_tm_378;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_379;
	phases CS;
	from R2-12-47-3_tn_379;
	to R2-12-47-3_tm_379;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_380;
	phases CS;
	from R2-12-47-3_tn_380;
	to R2-12-47-3_tm_380;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_381;
	phases CS;
	from R2-12-47-3_tn_381;
	to R2-12-47-3_tm_381;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_382;
	phases CS;
	from R2-12-47-3_tn_382;
	to R2-12-47-3_tm_382;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_383;
	phases CS;
	from R2-12-47-3_tn_383;
	to R2-12-47-3_tm_383;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_384;
	phases AS;
	from R2-12-47-3_tn_384;
	to R2-12-47-3_tm_384;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_385;
	phases CS;
	from R2-12-47-3_tn_385;
	to R2-12-47-3_tm_385;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_386;
	phases AS;
	from R2-12-47-3_tn_386;
	to R2-12-47-3_tm_386;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_387;
	phases AS;
	from R2-12-47-3_tn_387;
	to R2-12-47-3_tm_387;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_388;
	phases AS;
	from R2-12-47-3_tn_388;
	to R2-12-47-3_tm_388;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_389;
	phases CS;
	from R2-12-47-3_tn_389;
	to R2-12-47-3_tm_389;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_390;
	phases AS;
	from R2-12-47-3_tn_390;
	to R2-12-47-3_tm_390;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_391;
	phases AS;
	from R2-12-47-3_tn_391;
	to R2-12-47-3_tm_391;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_392;
	phases AS;
	from R2-12-47-3_tn_392;
	to R2-12-47-3_tm_392;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_393;
	phases AS;
	from R2-12-47-3_tn_393;
	to R2-12-47-3_tm_393;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_394;
	phases CS;
	from R2-12-47-3_tn_394;
	to R2-12-47-3_tm_394;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_395;
	phases CS;
	from R2-12-47-3_tn_395;
	to R2-12-47-3_tm_395;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_396;
	phases CS;
	from R2-12-47-3_tn_396;
	to R2-12-47-3_tm_396;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_397;
	phases BS;
	from R2-12-47-3_tn_397;
	to R2-12-47-3_tm_397;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_398;
	phases BS;
	from R2-12-47-3_tn_398;
	to R2-12-47-3_tm_398;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_399;
	phases BS;
	from R2-12-47-3_tn_399;
	to R2-12-47-3_tm_399;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_400;
	phases BS;
	from R2-12-47-3_tn_400;
	to R2-12-47-3_tm_400;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_401;
	phases BS;
	from R2-12-47-3_tn_401;
	to R2-12-47-3_tm_401;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_402;
	phases BS;
	from R2-12-47-3_tn_402;
	to R2-12-47-3_tm_402;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_403;
	phases AS;
	from R2-12-47-3_tn_403;
	to R2-12-47-3_tm_403;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_404;
	phases BS;
	from R2-12-47-3_tn_404;
	to R2-12-47-3_tm_404;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_405;
	phases CS;
	from R2-12-47-3_tn_405;
	to R2-12-47-3_tm_405;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_406;
	phases AS;
	from R2-12-47-3_tn_406;
	to R2-12-47-3_tm_406;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_407;
	phases BS;
	from R2-12-47-3_tn_407;
	to R2-12-47-3_tm_407;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_408;
	phases CS;
	from R2-12-47-3_tn_408;
	to R2-12-47-3_tm_408;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_409;
	phases AS;
	from R2-12-47-3_tn_409;
	to R2-12-47-3_tm_409;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_410;
	phases BS;
	from R2-12-47-3_tn_410;
	to R2-12-47-3_tm_410;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_411;
	phases CS;
	from R2-12-47-3_tn_411;
	to R2-12-47-3_tm_411;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_412;
	phases AS;
	from R2-12-47-3_tn_412;
	to R2-12-47-3_tm_412;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_413;
	phases BS;
	from R2-12-47-3_tn_413;
	to R2-12-47-3_tm_413;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_414;
	phases CS;
	from R2-12-47-3_tn_414;
	to R2-12-47-3_tm_414;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_415;
	phases AS;
	from R2-12-47-3_tn_415;
	to R2-12-47-3_tm_415;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_416;
	phases BS;
	from R2-12-47-3_tn_416;
	to R2-12-47-3_tm_416;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_417;
	phases CS;
	from R2-12-47-3_tn_417;
	to R2-12-47-3_tm_417;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_418;
	phases AS;
	from R2-12-47-3_tn_418;
	to R2-12-47-3_tm_418;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_419;
	phases BS;
	from R2-12-47-3_tn_419;
	to R2-12-47-3_tm_419;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_420;
	phases CS;
	from R2-12-47-3_tn_420;
	to R2-12-47-3_tm_420;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_421;
	phases AS;
	from R2-12-47-3_tn_421;
	to R2-12-47-3_tm_421;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_422;
	phases CS;
	from R2-12-47-3_tn_422;
	to R2-12-47-3_tm_422;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_423;
	phases CS;
	from R2-12-47-3_tn_423;
	to R2-12-47-3_tm_423;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_424;
	phases CS;
	from R2-12-47-3_tn_424;
	to R2-12-47-3_tm_424;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_425;
	phases CS;
	from R2-12-47-3_tn_425;
	to R2-12-47-3_tm_425;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_426;
	phases AS;
	from R2-12-47-3_tn_426;
	to R2-12-47-3_tm_426;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_427;
	phases CS;
	from R2-12-47-3_tn_427;
	to R2-12-47-3_tm_427;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_428;
	phases CS;
	from R2-12-47-3_tn_428;
	to R2-12-47-3_tm_428;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_429;
	phases CS;
	from R2-12-47-3_tn_429;
	to R2-12-47-3_tm_429;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_430;
	phases BS;
	from R2-12-47-3_tn_430;
	to R2-12-47-3_tm_430;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_431;
	phases BS;
	from R2-12-47-3_tn_431;
	to R2-12-47-3_tm_431;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_432;
	phases BS;
	from R2-12-47-3_tn_432;
	to R2-12-47-3_tm_432;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_433;
	phases BS;
	from R2-12-47-3_tn_433;
	to R2-12-47-3_tm_433;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_434;
	phases AS;
	from R2-12-47-3_tn_434;
	to R2-12-47-3_tm_434;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_435;
	phases AS;
	from R2-12-47-3_tn_435;
	to R2-12-47-3_tm_435;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_436;
	phases CS;
	from R2-12-47-3_tn_436;
	to R2-12-47-3_tm_436;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_437;
	phases CS;
	from R2-12-47-3_tn_437;
	to R2-12-47-3_tm_437;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_438;
	phases BS;
	from R2-12-47-3_tn_438;
	to R2-12-47-3_tm_438;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_439;
	phases BS;
	from R2-12-47-3_tn_439;
	to R2-12-47-3_tm_439;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_440;
	phases BS;
	from R2-12-47-3_tn_440;
	to R2-12-47-3_tm_440;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_441;
	phases BS;
	from R2-12-47-3_tn_441;
	to R2-12-47-3_tm_441;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_442;
	phases CS;
	from R2-12-47-3_tn_442;
	to R2-12-47-3_tm_442;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_443;
	phases AS;
	from R2-12-47-3_tn_443;
	to R2-12-47-3_tm_443;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_444;
	phases BS;
	from R2-12-47-3_tn_444;
	to R2-12-47-3_tm_444;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_445;
	phases CS;
	from R2-12-47-3_tn_445;
	to R2-12-47-3_tm_445;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_446;
	phases AS;
	from R2-12-47-3_tn_446;
	to R2-12-47-3_tm_446;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_447;
	phases BS;
	from R2-12-47-3_tn_447;
	to R2-12-47-3_tm_447;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_448;
	phases CS;
	from R2-12-47-3_tn_448;
	to R2-12-47-3_tm_448;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_449;
	phases AS;
	from R2-12-47-3_tn_449;
	to R2-12-47-3_tm_449;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_450;
	phases BS;
	from R2-12-47-3_tn_450;
	to R2-12-47-3_tm_450;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_451;
	phases CS;
	from R2-12-47-3_tn_451;
	to R2-12-47-3_tm_451;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_452;
	phases AS;
	from R2-12-47-3_tn_452;
	to R2-12-47-3_tm_452;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_453;
	phases AS;
	from R2-12-47-3_tn_453;
	to R2-12-47-3_tm_453;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_454;
	phases AS;
	from R2-12-47-3_tn_454;
	to R2-12-47-3_tm_454;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_455;
	phases AS;
	from R2-12-47-3_tn_455;
	to R2-12-47-3_tm_455;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_456;
	phases CS;
	from R2-12-47-3_tn_456;
	to R2-12-47-3_tm_456;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_457;
	phases CS;
	from R2-12-47-3_tn_457;
	to R2-12-47-3_tm_457;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_458;
	phases CS;
	from R2-12-47-3_tn_458;
	to R2-12-47-3_tm_458;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_459;
	phases CS;
	from R2-12-47-3_tn_459;
	to R2-12-47-3_tm_459;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_460;
	phases CS;
	from R2-12-47-3_tn_460;
	to R2-12-47-3_tm_460;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_461;
	phases CS;
	from R2-12-47-3_tn_461;
	to R2-12-47-3_tm_461;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_462;
	phases CS;
	from R2-12-47-3_tn_462;
	to R2-12-47-3_tm_462;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_463;
	phases CS;
	from R2-12-47-3_tn_463;
	to R2-12-47-3_tm_463;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_464;
	phases AS;
	from R2-12-47-3_tn_464;
	to R2-12-47-3_tm_464;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_465;
	phases AS;
	from R2-12-47-3_tn_465;
	to R2-12-47-3_tm_465;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_466;
	phases AS;
	from R2-12-47-3_tn_466;
	to R2-12-47-3_tm_466;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_467;
	phases AS;
	from R2-12-47-3_tn_467;
	to R2-12-47-3_tm_467;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_468;
	phases CS;
	from R2-12-47-3_tn_468;
	to R2-12-47-3_tm_468;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_469;
	phases BS;
	from R2-12-47-3_tn_469;
	to R2-12-47-3_tm_469;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_470;
	phases BS;
	from R2-12-47-3_tn_470;
	to R2-12-47-3_tm_470;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_471;
	phases BS;
	from R2-12-47-3_tn_471;
	to R2-12-47-3_tm_471;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_472;
	phases BS;
	from R2-12-47-3_tn_472;
	to R2-12-47-3_tm_472;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_473;
	phases BS;
	from R2-12-47-3_tn_473;
	to R2-12-47-3_tm_473;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_474;
	phases BS;
	from R2-12-47-3_tn_474;
	to R2-12-47-3_tm_474;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_475;
	phases AS;
	from R2-12-47-3_tn_475;
	to R2-12-47-3_tm_475;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_476;
	phases AS;
	from R2-12-47-3_tn_476;
	to R2-12-47-3_tm_476;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_477;
	phases AS;
	from R2-12-47-3_tn_477;
	to R2-12-47-3_tm_477;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_478;
	phases AS;
	from R2-12-47-3_tn_478;
	to R2-12-47-3_tm_478;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_479;
	phases AS;
	from R2-12-47-3_tn_479;
	to R2-12-47-3_tm_479;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_480;
	phases AS;
	from R2-12-47-3_tn_480;
	to R2-12-47-3_tm_480;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_481;
	phases AS;
	from R2-12-47-3_tn_481;
	to R2-12-47-3_tm_481;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_482;
	phases AS;
	from R2-12-47-3_tn_482;
	to R2-12-47-3_tm_482;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_483;
	phases AS;
	from R2-12-47-3_tn_483;
	to R2-12-47-3_tm_483;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_484;
	phases AS;
	from R2-12-47-3_tn_484;
	to R2-12-47-3_tm_484;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	groupid Triplex_Line;
	name R2-12-47-3_tl_485;
	phases AS;
	from R2-12-47-3_tn_485;
	to R2-12-47-3_tm_485;
	length 30;
	configuration triplex_line_configuration_1;
}

object triplex_meter {
	name R2-12-47-3_tm_1;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_2;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_3;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_4;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_5;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_6;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_7;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_8;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_9;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_10;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_11;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_12;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_13;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_14;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_15;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_16;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_17;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_18;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_19;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_20;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_21;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_22;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_23;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_24;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_25;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_26;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_27;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_28;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_29;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_30;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_31;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_32;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_33;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_34;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_35;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_36;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_37;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_38;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_39;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_40;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_41;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_42;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_43;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_44;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_45;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_46;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_47;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_48;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_49;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_50;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_51;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_52;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_53;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_54;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_55;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_56;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_57;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_58;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_59;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_60;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_61;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_62;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_63;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_64;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_65;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_66;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_67;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_68;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_69;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_70;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_71;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_72;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_73;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_74;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_75;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_76;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_77;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_78;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_79;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_80;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_81;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_82;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_83;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_84;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_85;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_86;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_87;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_88;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_89;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_90;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_91;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_92;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_93;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_94;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_95;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_96;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_97;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_98;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_99;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_100;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_101;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_102;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_103;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_104;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_105;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_106;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_107;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_108;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_109;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_110;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_111;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_112;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_113;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_114;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_115;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_116;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_117;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_118;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_119;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_120;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_121;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_122;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_123;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_124;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_125;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_126;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_127;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_128;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_129;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_130;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_131;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_132;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_133;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_134;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_135;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_136;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_137;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_138;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_139;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_140;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_141;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_142;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_143;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_144;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_145;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_146;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_147;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_148;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_149;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_150;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_151;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_152;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_153;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_154;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_155;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_156;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_157;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_158;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_159;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_160;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_161;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_162;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_163;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_164;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_165;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_166;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_167;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_168;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_169;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_170;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_171;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_172;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_173;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_174;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_175;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_176;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_177;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_178;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_179;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_180;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_181;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_182;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_183;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_184;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_185;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_186;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_187;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_188;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_189;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_190;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_191;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_192;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_193;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_194;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_195;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_196;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_197;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_198;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_199;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_200;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_201;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_202;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_203;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_204;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_205;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_206;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_207;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_208;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_209;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_210;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_211;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_212;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_213;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_214;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_215;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_216;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_217;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_218;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_219;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_220;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_221;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_222;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_223;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_224;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_225;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_226;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_227;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_228;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_229;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_230;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_231;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_232;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_233;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_234;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_235;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_236;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_237;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_238;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_239;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_240;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_241;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_242;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_243;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_244;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_245;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_246;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_247;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_248;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_249;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_250;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_251;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_252;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_253;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_254;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_255;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_256;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_257;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_258;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_259;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_260;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_261;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_262;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_263;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_264;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_265;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_266;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_267;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_268;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_269;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_270;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_271;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_272;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_273;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_274;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_275;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_276;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_277;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_278;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter {
	name R2-12-47-3_tm_279;
	phases AS;
	voltage_1 120;
	voltage_2 120;
